<?xml version="1.0" encoding="utf-8"?>
<!--Generated with Hitachi Power Grids IEC61850 Libraries 5.7.1.26 at 14.03.2025 9:01:27.-->
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://www.iec.ch/61850/2003/SCLcoordinates SCL_Coordinates.xsd http://www.abb.com/61850/2006/SCL_SLD SCL_SLD.xsd http://www.abb.com/61850/2015/SCL_ABBCommunication SCL_ABBCommunication.xsd http://www.abb.com/61850/2010/ABBTranslations SCL_ABBTranslations.xsd">
    <Private type="ABB SLD">
        <esld:SLD symbolsLibrary="IEC">
            <esld:Sizes sldHeight="2800" sldWidth="2800" elementSize="4" />
            <esld:AlarmSettings />
            <esld:MeasurementStatus />
            <esld:DefaultColors />
            <esld:NameDisplay />
            <esld:Fonts size="2" />
            <esld:MeasurementPrecision defaultDecimals="0" />
            <esld:DisplayMultipliers />
        </esld:SLD>
    </Private>
    <Header id="2B18DE73-3977-4999-9A7C-B131A1D4BB8F" version="1" revision="2" toolID="IET600" nameStructure="IEDName">
        <Text>LAB</Text>
        <History>
            <Hitem version="1" revision="1" when="2025-03-14T07:58:23Z" what="SCD Export" />
            <Hitem version="1" revision="2" when="2025-03-14T08:01:27Z" what="SCD Export" />
        </History>
    </Header>
    <Substation name="A16" desc="A16">
        <VoltageLevel name="J1" desc="J1">
            <Bay name="Q99" desc="Q99" />
        </VoltageLevel>
    </Substation>
    <Communication>
        <Private type="ABB Comm">
            <eComm:CommDiagram>
                <eComm:Sizes nodeSize="50" linkWidth="1">
                    <eComm:IED widthFact="1.5" />
                    <eComm:MergingUnit heightFact="1.5" widthFact="1.5" />
                    <eComm:HMI heightFact="3" widthFact="3" />
                    <eComm:Archive widthFact="1.5" />
                    <eComm:Printer widthFact="1.5" />
                    <eComm:Gateway heightFact="1.8" widthFact="3" />
                    <eComm:Router widthFact="3" />
                    <eComm:Switch widthFact="3" />
                    <eComm:Hub widthFact="3" />
                    <eComm:TimeServer widthFact="1.5" />
                    <eComm:SecurityDevice widthFact="1.5" />
                    <eComm:NCC heightFact="1.5" widthFact="2.5" />
                    <eComm:OPCServer widthFact="1.5" />
                    <eComm:Other widthFact="1.5" />
                </eComm:Sizes>
                <eComm:Colors />
                <eComm:Fonts />
                <eComm:Display />
            </eComm:CommDiagram>
        </Private>
        <SubNetwork name="A16WA1" type="8-MMS">
            <ConnectedAP iedName="A16J1Q99A1" apName="S1">
                <Address>
                    <P type="IP" xsi:type="tP_IP">192.168.0.254</P>
                    <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
                    <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
                    <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
                    <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
                    <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.0.200</P>
                    <P type="MicroScadaUnitNumber">69</P>
                </Address>
                <PhysConn type="Connection">
                    <P type="Port">1</P>
                </PhysConn>
            </ConnectedAP>
            <ConnectedAP iedName="A16OPC11" apName="S1">
                <Address>
                    <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
                    <P type="IP" xsi:type="tP_IP">192.168.0.1</P>
                </Address>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="A16J1Q99A1" type="630 series" manufacturer="ABB" configVersion="REF630ver1.3.0.5">
        <Private type="ABBPCMInternalObjRef">ede89bd9-9ddc-4564-99d6-e14f1cd829c4</Private>
        <Private type="ABB_PCMObjectTypeName">REF630</Private>
        <Private type="ABB IED Allocation">A16.J1.Q99</Private>
        <Private type="ABB Comm">
            <eComm:CommNode x="-536870912" y="-536870912">
                <eComm:IED protection="true" control="true" />
                <eComm:Port id="1" xRel="1" yRel="0.3" />
            </eComm:CommNode>
        </Private>
        <Services>
            <DynAssociation />
            <SettingGroups />
            <GetDirectory />
            <GetDataObjectDefinition />
            <DataObjectDirectory />
            <GetDataSetValue />
            <ConfDataSet max="100" maxAttributes="300" />
            <ReadWrite />
            <ConfReportControl max="100" />
            <GetCBValues />
            <ReportSettings datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
            <GSESettings datSet="Conf" appID="Conf" />
            <GOOSE max="20" />
        </Services>
        <AccessPoint name="S1">
            <Server>
                <Authentication />
                <LDevice inst="LD0">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0">
                        <Private type="ABB_FunctionRefs">814da3f8-81c5-473c-a3c0-07bb7d2dbb41</Private>
                        <DataSet name="StatUrgA" desc="Status Data used to update process pictures and to generate alarms.">
                            <FCDA ldInst="LD0" prefix="QC" lnClass="CBAY" lnInst="1" doName="Loc" fc="ST" />
                            <FCDA ldInst="LD0" prefix="QC" lnClass="CBAY" lnInst="1" doName="LocSwPos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="10" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="1" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="2" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="3" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="4" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="5" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DP" lnClass="GGIO" lnInst="7" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
                            <FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="1" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="2" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="3" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="4" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="5" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="6" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="7" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="8" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="VS" lnClass="GGIO" lnInst="9" doName="DPCSO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="1" doName="Loc" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="3" doName="Loc" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="3" doName="EnaOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="3" doName="EnaCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="4" doName="Loc" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="4" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="4" doName="EnaOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="4" doName="EnaCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="5" doName="Loc" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="5" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="5" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="5" doName="EnaOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="5" doName="EnaCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="6" doName="Loc" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="6" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="6" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="6" doName="EnaOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="6" doName="EnaCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="2" doName="Loc" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="2" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="S" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="AUT2" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="AUT2" lnClass="RSYN" lnInst="1" doName="VInd" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="AUT2" lnClass="RSYN" lnInst="1" doName="AngInd" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="AUT2" lnClass="RSYN" lnInst="1" doName="HzInd" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="AUT2" lnClass="RSYN" lnInst="1" doName="TestSCOK" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="AUT2" lnClass="RSYN" lnInst="1" doName="EnOK" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="MAN2" lnClass="RSYN" lnInst="2" doName="Rel" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="MAN2" lnClass="RSYN" lnInst="2" doName="VInd" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="MAN2" lnClass="RSYN" lnInst="2" doName="AngInd" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="MAN2" lnClass="RSYN" lnInst="2" doName="HzInd" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="MAN2" lnClass="RSYN" lnInst="2" doName="EnOK" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="MAN2" lnClass="RSYN" lnInst="2" doName="TestSCOK" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="SYN1" lnClass="RSYN" lnInst="3" doName="Rel" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="SYN1" lnClass="RSYN" lnInst="3" doName="VInd" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="SYN1" lnClass="RSYN" lnInst="3" doName="HzInd" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="SYN1" lnClass="RSYN" lnInst="3" doName="FailSyn" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="SYN1" lnClass="RSYN" lnInst="3" doName="TestSynOK" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="SYN1" lnClass="RSYN" lnInst="3" doName="HzRCInd" fc="ST" />
                            <FCDA ldInst="SYNC_1" prefix="SYN1" lnClass="RSYN" lnInst="3" doName="SynWait" fc="ST" />
                        </DataSet>
                        <DataSet name="StatNrmlA" desc="Status Data used for event listing / printout only.">
                            <FCDA ldInst="LD0" prefix="DR" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DR" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DR" lnClass="RDRE" lnInst="1" doName="MemUsedAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="QC" lnClass="CBAY" lnInst="1" doName="BlkCmd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="QC" lnClass="CBAY" lnInst="1" doName="BlkUpd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="6" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="8" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="9" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="7" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="10" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="11" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="12" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="13" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="14" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="15" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="16" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="17" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="18" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="19" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="20" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="21" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="22" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="23" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="1" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="2" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="3" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="4" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="5" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="24" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="25" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="26" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="27" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="28" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="29" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="30" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="31" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="32" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="33" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="34" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="35" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="SP" lnClass="GGIO" lnInst="36" doName="Ind" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="Mod" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="Beh" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="Health" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="OpCntRs" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="AutoRecSt" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="OpOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="OpCnt1" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="OpCnt2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="OpCnt3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="OpCnt4" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="OpCnt5" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="LO" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="SucRec" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="UnsRec" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="UnsCBCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="RdyRec" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="ActRec" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="PrgRec" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="PrgRec1" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="PrgRec2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="PrgRec3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="PrgRec4" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="PrgRec5" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="PrgDsr" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="PrgCutOut" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="FrqOpAlm" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="WtMstr" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="ProDsa" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="FrqOpCnt" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="RsRec" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="RsCnt" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="DsaCnt" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="CBManCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="SOF" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="ShotPntr" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="RREC" lnInst="1" doName="AROn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="PDNS" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="PDNS" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="PHH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="PHL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="EFL" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="PTUF" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="PTUF" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="PTUF" lnInst="2" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="PTUF" lnInst="2" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="PTUF" lnInst="3" doName="Str" fc="ST" />
                        </DataSet>
                        <DataSet name="StatNrmlB" desc="Status Data used for event listing / printout only.">
                            <FCDA ldInst="LD0" prefix="DA" lnClass="PTUF" lnInst="3" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="PTUF" lnInst="4" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="PTUF" lnInst="4" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="ROV" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="PH" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="LD0" prefix="PH" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="1" doName="OpCnt" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="1" doName="CBOpCap" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="1" doName="BlkUpd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="1" doName="BlkCmd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="3" doName="OpCnt" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="3" doName="BlkOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="3" doName="BlkCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="3" doName="SwOpCap" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="3" doName="BlkUpd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="3" doName="BlkCmd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="4" doName="OpCnt" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="4" doName="BlkOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="4" doName="BlkCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="4" doName="SwOpCap" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="4" doName="BlkUpd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="4" doName="BlkCmd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="5" doName="OpCnt" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="5" doName="BlkOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="5" doName="BlkCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="5" doName="SwOpCap" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="5" doName="BlkUpd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="5" doName="BlkCmd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="6" doName="OpCnt" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="6" doName="BlkOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="6" doName="BlkCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="6" doName="SwOpCap" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XSWI" lnInst="6" doName="BlkUpd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="6" doName="BlkCmd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="2" doName="OpCnt" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="2" doName="BlkOpn" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="2" doName="BlkCls" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="2" doName="CBOpCap" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DA" lnClass="XCBR" lnInst="2" doName="BlkUpd" fc="ST" />
                            <FCDA ldInst="LD0" prefix="GNRL" lnClass="CSWI" lnInst="2" doName="BlkCmd" fc="ST" />
                            <FCDA ldInst="SYNC_1" lnClass="LLN0" doName="VInd" fc="ST" />
                            <FCDA ldInst="DOCH_1" prefix="DPH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="DOCH_1" prefix="DPH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="DOCH_1" prefix="DPH" lnClass="RDIR" lnInst="1" doName="Dir" fc="ST" />
                            <FCDA ldInst="DOCL_1" prefix="DPH" lnClass="RDIR" lnInst="1" doName="Dir" fc="ST" />
                            <FCDA ldInst="DOCL_1" prefix="DPH" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="DOCL_1" prefix="DPH" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="DEFL_1" prefix="DEF" lnClass="RDIR" lnInst="1" doName="Dir" fc="ST" />
                            <FCDA ldInst="DEFL_1" prefix="DEF" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="DEFL_1" prefix="DEF" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="DEFL_2" prefix="DEF" lnClass="RDIR" lnInst="1" doName="Dir" fc="ST" />
                            <FCDA ldInst="DEFL_2" prefix="DEF" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="DEFL_2" prefix="DEF" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="Alm" fc="ST" />
                            <FCDA ldInst="SCFL_1" prefix="SCEF" lnClass="RFLO" lnInst="1" doName="FltAlm" fc="ST" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="Alm" fc="ST" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="Alm" fc="ST" />
                            <FCDA ldInst="EFAD_1" prefix="EF" lnClass="PADM" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="EFAD_1" prefix="EF" lnClass="PADM" lnInst="1" doName="Op" fc="ST" />
                            <FCDA ldInst="DOP_1" prefix="DP" lnClass="PDOP" lnInst="1" doName="Str" fc="ST" />
                            <FCDA ldInst="DOP_1" prefix="DP" lnClass="PDOP" lnInst="1" doName="Op" fc="ST" />
                        </DataSet>
                        <DataSet name="StatIedA" desc="All IED related status data and diagnostic information.">
                            <FCDA ldInst="LD0" lnClass="LLN0" doName="Mod" fc="ST" />
                            <FCDA ldInst="LD0" lnClass="LLN0" doName="Beh" fc="ST" />
                            <FCDA ldInst="LD0" lnClass="LLN0" doName="Health" fc="ST" />
                            <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
                            <FCDA ldInst="SYNC_1" lnClass="LLN0" doName="Mod" fc="ST" />
                            <FCDA ldInst="SYNC_1" lnClass="LLN0" doName="Beh" fc="ST" />
                            <FCDA ldInst="SYNC_1" lnClass="LLN0" doName="Health" fc="ST" />
                            <FCDA ldInst="SYNC_1" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
                            <FCDA ldInst="DOCH_1" lnClass="LLN0" doName="Mod" fc="ST" />
                            <FCDA ldInst="DOCH_1" lnClass="LLN0" doName="Beh" fc="ST" />
                            <FCDA ldInst="DOCH_1" lnClass="LLN0" doName="Health" fc="ST" />
                            <FCDA ldInst="DOCH_1" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
                            <FCDA ldInst="DOCL_1" lnClass="LLN0" doName="Mod" fc="ST" />
                            <FCDA ldInst="DOCL_1" lnClass="LLN0" doName="Beh" fc="ST" />
                            <FCDA ldInst="DOCL_1" lnClass="LLN0" doName="Health" fc="ST" />
                            <FCDA ldInst="DOCL_1" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
                            <FCDA ldInst="DEFL_1" lnClass="LLN0" doName="Mod" fc="ST" />
                            <FCDA ldInst="DEFL_1" lnClass="LLN0" doName="Beh" fc="ST" />
                            <FCDA ldInst="DEFL_1" lnClass="LLN0" doName="Health" fc="ST" />
                            <FCDA ldInst="DEFL_1" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
                            <FCDA ldInst="DEFL_2" lnClass="LLN0" doName="Mod" fc="ST" />
                            <FCDA ldInst="DEFL_2" lnClass="LLN0" doName="Beh" fc="ST" />
                            <FCDA ldInst="DEFL_2" lnClass="LLN0" doName="Health" fc="ST" />
                            <FCDA ldInst="DEFL_2" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
                            <FCDA ldInst="SCFL_1" lnClass="LLN0" doName="Mod" fc="ST" />
                            <FCDA ldInst="SCFL_1" lnClass="LLN0" doName="Beh" fc="ST" />
                            <FCDA ldInst="SCFL_1" lnClass="LLN0" doName="Health" fc="ST" />
                            <FCDA ldInst="SCFL_1" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
                            <FCDA ldInst="EFAD_1" lnClass="LLN0" doName="Mod" fc="ST" />
                            <FCDA ldInst="EFAD_1" lnClass="LLN0" doName="Beh" fc="ST" />
                            <FCDA ldInst="EFAD_1" lnClass="LLN0" doName="Health" fc="ST" />
                            <FCDA ldInst="EFAD_1" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
                            <FCDA ldInst="DOP_1" lnClass="LLN0" doName="Mod" fc="ST" />
                            <FCDA ldInst="DOP_1" lnClass="LLN0" doName="Beh" fc="ST" />
                            <FCDA ldInst="DOP_1" lnClass="LLN0" doName="Health" fc="ST" />
                            <FCDA ldInst="DOP_1" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
                            <FCDA ldInst="RESV_1" lnClass="LLN0" doName="Mod" fc="ST" />
                            <FCDA ldInst="RESV_1" lnClass="LLN0" doName="Beh" fc="ST" />
                            <FCDA ldInst="RESV_1" lnClass="LLN0" doName="Health" fc="ST" />
                            <FCDA ldInst="RESV_1" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
                        </DataSet>
                        <DataSet name="MeasFltA" desc="All dead-banded measurands used to update process graphics.">
                            <FCDA ldInst="LD0" prefix="MV" lnClass="GGIO" lnInst="1" doName="AnIn" fc="MX" />
                            <FCDA ldInst="LD0" prefix="MV" lnClass="GGIO" lnInst="2" doName="AnIn" fc="MX" />
                            <FCDA ldInst="LD0" prefix="MV" lnClass="GGIO" lnInst="3" doName="AnIn" fc="MX" />
                            <FCDA ldInst="LD0" prefix="MV" lnClass="GGIO" lnInst="10" doName="AnIn" fc="MX" />
                            <FCDA ldInst="LD0" prefix="MV" lnClass="GGIO" lnInst="11" doName="AnIn" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CPH" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
                            <FCDA ldInst="LD0" prefix="PWR" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
                            <FCDA ldInst="LD0" prefix="PWR" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
                            <FCDA ldInst="LD0" prefix="PWR" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
                            <FCDA ldInst="LD0" prefix="PWR" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
                            <FCDA ldInst="LD0" prefix="PWR" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
                            <FCDA ldInst="LD0" prefix="RESC" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
                            <FCDA ldInst="LD0" prefix="VPH" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
                            <FCDA ldInst="LD0" prefix="VPP" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
                            <FCDA ldInst="LD0" prefix="VS" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
                            <FCDA ldInst="LD0" prefix="CS" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="FltR" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="FltLoopR" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="FltLoopX" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="FltDiskm" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="PhGndCapac" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="EqDisLod" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="RatFltALod" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="VPreFltPhA" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="VPreFltPhB" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="VPreFltPhC" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="APreFltPhA" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="APreFltPhB" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="APreFltPhC" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="VFltPhA" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="VFltPhB" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="VFltPhC" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="AFltPhA" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="AFltPhB" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F1" lnClass="MSTA" lnInst="1" doName="AFltPhC" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="SCEF" lnClass="RFLO" lnInst="1" doName="FltDiskm" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="FltR" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="FltLoopR" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="FltLoopX" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="FltDiskm" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="PhGndCapac" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="EqDisLod" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="RatFltALod" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="VPreFltPhA" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="VPreFltPhB" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="VPreFltPhC" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="APreFltPhA" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="APreFltPhB" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="VFltPhA" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="VFltPhB" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="VFltPhC" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="AFltPhA" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="AFltPhB" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="AFltPhC" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="1" doName="APreFltPhC" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="FltR" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="FltLoopR" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="FltLoopX" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="FltDiskm" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="PhGndCapac" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="EqDisLod" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="RatFltALod" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="VPreFltPhA" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="VPreFltPhB" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="VPreFltPhC" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="APreFltPhA" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="APreFltPhB" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="VFltPhA" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="VFltPhB" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="VFltPhC" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="AFltPhA" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="AFltPhB" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="AFltPhC" fc="MX" />
                            <FCDA ldInst="SCFL_1" prefix="F" lnClass="MSTA" lnInst="2" doName="APreFltPhC" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD1" lnClass="MSTA" lnInst="1" doName="Cond" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD1" lnClass="MSTA" lnInst="1" doName="Sus" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD1" lnClass="MSTA" lnInst="1" doName="APreFlt" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD1" lnClass="MSTA" lnInst="1" doName="PhVPreFlt" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD1" lnClass="MSTA" lnInst="1" doName="AFlt" fc="MX" />
                        </DataSet>
                        <DataSet name="MeasFltB" desc="All dead-banded measurands used to update process graphics.">
                            <FCDA ldInst="EFAD_1" prefix="EAD1" lnClass="MSTA" lnInst="1" doName="PhVFlt" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD1" lnClass="MSTA" lnInst="1" doName="StrDur" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD" lnClass="MSTA" lnInst="1" doName="Cond" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD" lnClass="MSTA" lnInst="1" doName="Sus" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD" lnClass="MSTA" lnInst="1" doName="APreFlt" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD" lnClass="MSTA" lnInst="1" doName="PhVPreFlt" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD" lnClass="MSTA" lnInst="1" doName="AFlt" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD" lnClass="MSTA" lnInst="1" doName="PhVFlt" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD" lnClass="MSTA" lnInst="1" doName="StrDur" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD" lnClass="MSTA" lnInst="2" doName="Cond" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD" lnClass="MSTA" lnInst="2" doName="Sus" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD" lnClass="MSTA" lnInst="2" doName="APreFlt" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD" lnClass="MSTA" lnInst="2" doName="PhVPreFlt" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD" lnClass="MSTA" lnInst="2" doName="AFlt" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD" lnClass="MSTA" lnInst="2" doName="PhVFlt" fc="MX" />
                            <FCDA ldInst="EFAD_1" prefix="EAD" lnClass="MSTA" lnInst="2" doName="StrDur" fc="MX" />
                            <FCDA ldInst="DOP_1" prefix="DP" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
                            <FCDA ldInst="DOP_1" prefix="DP" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
                            <FCDA ldInst="DOP_1" prefix="DP" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
                            <FCDA ldInst="DOP_1" prefix="DP" lnClass="MMXU" lnInst="1" doName="TotPFAng" fc="MX" />
                            <FCDA ldInst="RESV_1" prefix="RESV" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
                            <FCDA ldInst="RESV_1" prefix="VRES" lnClass="MMXU" lnInst="2" doName="PhV" fc="MX" />
                        </DataSet>
                        <ReportControl name="rcb_A" rptID="A16J1Q99A1LD0/LLN0.rcb_A" datSet="StatUrgA" confRev="100" bufTime="100" buffered="true">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="2">
                                <ClientLN iedName="A16OPC11" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="rcb_B" rptID="A16J1Q99A1LD0/LLN0.rcb_B" datSet="StatNrmlA" confRev="100" bufTime="500" buffered="true">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="2">
                                <ClientLN iedName="A16OPC11" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="rcb_C" rptID="A16J1Q99A1LD0/LLN0.rcb_C" datSet="StatNrmlB" confRev="100" bufTime="500" buffered="true">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="2">
                                <ClientLN iedName="A16OPC11" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="rcb_D" rptID="A16J1Q99A1LD0/LLN0.rcb_D" datSet="StatIedA" confRev="100" bufTime="500" buffered="true">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="2">
                                <ClientLN iedName="A16OPC11" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="rcb_E" rptID="A16J1Q99A1LD0/LLN0.rcb_E" datSet="MeasFltA" confRev="100" bufTime="500">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="2">
                                <ClientLN iedName="A16OPC11" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <ReportControl name="rcb_F" rptID="A16J1Q99A1LD0/LLN0.rcb_F" datSet="MeasFltB" confRev="100" bufTime="500">
                            <TrgOps dchg="true" qchg="true" />
                            <OptFields />
                            <RptEnabled max="2">
                                <ClientLN iedName="A16OPC11" ldInst="LD0" lnClass="IHMI" lnInst="1" />
                            </RptEnabled>
                        </ReportControl>
                        <DOI name="Mod">
                            <DAI name="stVal" sAddr="/INC/ST/Enum/+/dchg/Mod/-1,-1,-1" />
                            <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                                <Val>14541986</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <SettingControl numOfSGs="4" />
                    </LN0>
                    <LN desc="Physical device information for IED 670" lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
                        <Private type="ABB_FunctionRefs">4e7b97c1-1b44-4b63-a6cc-8fb89fd5bc89</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Disturbance report" prefix="DR" lnClass="RDRE" inst="1" lnType="ABBIED600_DRRDRE">
                        <Private type="ABB_FunctionRefs">2a1818b4-a091-4a40-9936-e8a6ae3aa30a</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App9.DRep.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App9.DRep.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App9.DRep.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App9.DRep.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App9.DRep.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App9.DRep.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App9.DRep.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App9.DRep.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App9.DRep.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="RcdMade" desc="Recording made">
                            <DAI name="stVal" desc="Disturbance recording made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Disturbance recording made" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Disturbance recording made" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="FltNum" desc="Fault Number">
                            <DAI name="stVal" desc="Disturbance fault number" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.87.Value,33,30" />
                            <DAI name="q" desc="Disturbance fault number" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.87.Value,33,100" />
                            <DAI name="t" desc="Disturbance fault number" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.87.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="RcdStr" desc="Recording started">
                            <DAI name="stVal" desc="Disturbance recording started" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Disturbance recording started" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Disturbance recording started" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="MemUsed" desc="Memory used in %">
                            <DAI name="stVal" desc="Memory usage (0-100%)" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Memory usage (0-100%)" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.6.Value,33,100" />
                            <DAI name="t" desc="Memory usage (0-100%)" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.6.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="RcdClr" desc="Recordings cleared">
                            <DAI name="stVal" desc="All disturbances in the disturbance report cleared" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="All disturbances in the disturbance report cleared" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="All disturbances in the disturbance report cleared" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="MemUsedAlm" desc="Memory used alarm">
                            <DAI name="stVal" desc="More than 80% of memory used" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="More than 80% of memory used" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="More than 80% of memory used" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Bay function" prefix="QC" lnClass="CBAY" inst="1" lnType="ABBIED600_QCCBAY_#LIB1">
                        <Private type="ABB_FunctionRefs">ab46f135-a176-45d3-aa7b-f63ee7c09675</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.BAYCTRL_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.BAYCTRL_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.BAYCTRL_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.BAYCTRL_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.BAYCTRL_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.BAYCTRL_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.BAYCTRL_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.BAYCTRL_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.BAYCTRL_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.BAYCTRL_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.BAYCTRL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/App3.BAYCTRL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/App3.BAYCTRL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="BlkCmd" desc="Block commands">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.BAYCTRL_B.1.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.BAYCTRL_B.1.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.BAYCTRL_B.1.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.BAYCTRL_B.1.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.BAYCTRL_B.1.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.BAYCTRL_B.1.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.BAYCTRL_B.1.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Function is blocked for commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.BAYCTRL_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Function is blocked for commands" sAddr="/SPC/ST/Quality/+/qchg/+/App3.BAYCTRL_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Function is blocked for commands" sAddr="/SPC/ST/Timestamp/+/none/+/App3.BAYCTRL_B.1.OUT.6.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.BAYCTRL_B.1.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.BAYCTRL_B.1.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.BAYCTRL_B.1.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.BAYCTRL_B.1.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.BAYCTRL_B.1.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.BAYCTRL_B.1.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.BAYCTRL_B.1.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Update of position is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.BAYCTRL_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Update of position is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App3.BAYCTRL_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Update of position is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App3.BAYCTRL_B.1.OUT.5.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="Loc" desc="Local operation">
                            <DAI name="stVal" desc="Local operation allowed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.BAYCTRL_B.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Local operation allowed" sAddr="/SPS/ST/Quality/+/qchg/+/App3.BAYCTRL_B.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Local operation allowed" sAddr="/SPS/ST/Timestamp/+/none/+/App3.BAYCTRL_B.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Rem" desc="Remote operation">
                            <DAI name="stVal" desc="Remote operation allowed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.BAYCTRL_B.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Remote operation allowed" sAddr="/SPS/ST/Quality/+/qchg/+/App3.BAYCTRL_B.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Remote operation allowed" sAddr="/SPS/ST/Timestamp/+/none/+/App3.BAYCTRL_B.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="LocSwPos" desc="The position of the local switch">
                            <DAI name="stVal" desc="Position of the Local/Remote switch" sAddr="/INS/ST/INT32/+/dchg/+/App3.BAYCTRL_B.1.OUT.0.Value,33,30" />
                            <DAI name="q" desc="Position of the Local/Remote switch" sAddr="/INS/ST/Quality/+/qchg/+/App3.BAYCTRL_B.1.OUT.0.Value,33,100" />
                            <DAI name="t" desc="Position of the Local/Remote switch" sAddr="/INS/ST/Timestamp/+/none/+/App3.BAYCTRL_B.1.OUT.0.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Versatile Switch" prefix="VS" lnClass="GGIO" inst="10" lnType="ABBIED600_REV1_VSGGIO">
                        <Private type="ABB_FunctionRefs">582c9618-18af-4f61-97aa-d3fbd3821a84</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.10.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.10.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.10.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.10.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.10.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.10.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.10.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.10.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.10.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.10.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.10.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.10.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.10.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="Double point controllable status output">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.10.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.10.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.10.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.10.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.10.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.10.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.10.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.10.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.10.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.10.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.10.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.10.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.10.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.10.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.10.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication, integer" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.10.OUT.2.Value,141,12" />
                            <DAI name="q" desc="Position indication, integer" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.10.OUT.2.Value,141,100" />
                            <DAI name="t" desc="Position indication, integer" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.10.OUT.2.Value,141,32" />
                            <DAI name="stSeld" desc="Used by CH" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.10.OUT.0.Value,140,13" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.10.PARAM.1.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="6" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">1da2ea50-43fd-4ebd-b06d-94579b7ccfce</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.GGIOSP.6.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.GGIOSP.6.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.GGIOSP.6.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.GGIOSP.6.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.GGIOSP.6.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.GGIOSP.6.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.GGIOSP.6.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.GGIOSP.6.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.GGIOSP.6.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.GGIOSP.6.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.GGIOSP.6.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.GGIOSP.6.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.GGIOSP.6.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.GGIOSP.6.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App5.GGIOSP.6.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App5.GGIOSP.6.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="8" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">08809d97-88cd-4011-a7cf-b46286cc71fe</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.8.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.8.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.8.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.8.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.8.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.8.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.8.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.8.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.8.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.8.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.8.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.8.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.8.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.8.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.8.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.8.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="9" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">f2b5e086-7461-40b3-844c-8b515f9e3fd5</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.9.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.9.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.9.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.9.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.9.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.9.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.9.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.9.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.9.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.9.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.9.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.9.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.9.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.9.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.9.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.9.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="7" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">987798e0-883a-455f-b6e6-61fe624330fb</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.7.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.7.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.7.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.7.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.7.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.7.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.7.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.7.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.7.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.7.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.7.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.7.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.7.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.7.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.7.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.7.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="10" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">fb39c276-f2d5-40f6-836b-90badf67ca75</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.10.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.10.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.10.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.10.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.10.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.10.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.10.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.10.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.10.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.10.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.10.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.10.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.10.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.10.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.10.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.10.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="11" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">038c20d7-1273-45df-870a-6640b85e1cf7</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.11.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.11.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.11.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.11.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.11.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.11.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.11.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.11.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.11.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.11.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.11.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.11.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.11.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.11.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.11.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.11.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="12" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">aa1678ec-9d9f-4745-a79b-b7737a3ffc4c</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.12.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.12.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.12.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.12.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.12.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.12.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.12.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.12.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.12.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.12.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.12.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.12.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.12.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.12.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.12.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.12.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="13" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">ddb4fa1b-f4e2-48c3-a392-398028f50c4a</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.13.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.13.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.13.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.13.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.13.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.13.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.13.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.13.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.13.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.13.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.13.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.13.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.13.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.13.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.13.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.13.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="14" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">e01714b3-943c-49e5-85f5-bbb76e7dda86</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.14.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.14.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.14.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.14.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.14.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.14.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.14.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.14.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.14.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.14.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.14.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.14.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.14.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.14.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.14.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.14.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="15" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">a482e38b-ce44-4720-9063-d8209bc6ade2</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.15.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.15.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.15.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.15.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.15.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.15.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.15.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.15.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.15.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.15.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.15.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.15.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.15.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.15.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.15.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.15.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="16" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">98b81aef-1c0c-41e6-9d50-659a0f5f4721</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.16.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.16.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.16.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.16.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.16.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.16.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.16.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.16.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.16.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.16.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.16.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.16.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.16.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.16.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.16.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.16.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="17" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">d9ec5ab5-98fe-4cba-a8ac-1813d2d721a5</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.17.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.17.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.17.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.17.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.17.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.17.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.17.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.17.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.17.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.17.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.17.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.17.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.17.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.17.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.17.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.17.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="18" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">aec740bd-d316-4770-89be-48e8a20c4cf8</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.18.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.18.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.18.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.18.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.18.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.18.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.18.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.18.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.18.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.18.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.18.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.18.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.18.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.18.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.18.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.18.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="19" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">0c76013c-a18d-4e8c-893e-62fee1c8045f</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.19.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.19.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.19.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.19.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.19.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.19.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.19.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.19.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.19.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.19.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.19.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.19.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.19.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.19.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.19.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.19.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="20" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">747d8c38-9f43-4acf-aff3-8649f8b7d9a4</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.20.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.20.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.20.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.20.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.20.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.20.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.20.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.20.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.20.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.20.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.20.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.20.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.20.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.20.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.20.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.20.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="21" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">f4a9ccba-3d71-4d6e-aaa2-a8d5b5949c7d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.21.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.21.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.21.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.21.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.21.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.21.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.21.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.21.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.21.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.21.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.21.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.21.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.21.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.21.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.21.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.21.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="22" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">4420f739-9589-4a98-aefd-b87dbd50533d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.22.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.22.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.22.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.22.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.22.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.22.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.22.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.22.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.22.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.22.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.22.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.22.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.22.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.22.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.22.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.22.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="23" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">a11f81b5-8ae2-4534-a42c-e86c1e2a5846</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.23.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.23.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.23.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.23.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.23.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.23.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.23.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.23.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.23.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.23.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.23.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.23.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.23.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.23.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.23.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.23.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="1" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">c7521077-0966-4a34-9d46-df7cc4bebde2</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.GGIOSP.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.GGIOSP.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.GGIOSP.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.GGIOSP.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.GGIOSP.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.GGIOSP.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.GGIOSP.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.GGIOSP.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.GGIOSP.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.GGIOSP.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.GGIOSP.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.GGIOSP.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.GGIOSP.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.GGIOSP.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App5.GGIOSP.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App5.GGIOSP.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="2" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">d421d3a3-27b8-48d8-9dee-e0a94ac9b26e</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.GGIOSP.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.GGIOSP.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.GGIOSP.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.GGIOSP.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.GGIOSP.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.GGIOSP.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.GGIOSP.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.GGIOSP.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.GGIOSP.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.GGIOSP.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.GGIOSP.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.GGIOSP.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.GGIOSP.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.GGIOSP.2.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App5.GGIOSP.2.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App5.GGIOSP.2.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="3" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">9c9a77f4-7b8c-4195-a74b-e6fb960bb1bb</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.GGIOSP.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.GGIOSP.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.GGIOSP.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.GGIOSP.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.GGIOSP.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.GGIOSP.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.GGIOSP.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.GGIOSP.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.GGIOSP.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.GGIOSP.3.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.GGIOSP.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.GGIOSP.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.GGIOSP.3.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.GGIOSP.3.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App5.GGIOSP.3.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App5.GGIOSP.3.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="4" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">0f3ce6fc-5206-4cab-856c-53ec8de69c8c</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.GGIOSP.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.GGIOSP.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.GGIOSP.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.GGIOSP.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.GGIOSP.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.GGIOSP.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.GGIOSP.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.GGIOSP.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.GGIOSP.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.GGIOSP.4.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.GGIOSP.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.GGIOSP.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.GGIOSP.4.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.GGIOSP.4.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App5.GGIOSP.4.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App5.GGIOSP.4.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="5" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">7a51f7bd-5b59-4d9a-8e17-d0fd7f459a8d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.GGIOSP.5.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.GGIOSP.5.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.GGIOSP.5.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.GGIOSP.5.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.GGIOSP.5.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.GGIOSP.5.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.GGIOSP.5.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.GGIOSP.5.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.GGIOSP.5.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.GGIOSP.5.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.GGIOSP.5.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.GGIOSP.5.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.GGIOSP.5.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.GGIOSP.5.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App5.GGIOSP.5.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App5.GGIOSP.5.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="24" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">49f86633-c295-49f2-8e7b-c243eed5069e</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.24.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.24.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.24.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.24.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.24.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.24.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.24.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.24.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.24.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.24.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.24.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.24.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.24.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.24.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.24.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.24.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="25" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">2744d545-3311-47c7-9fc5-76de6a0f653a</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.25.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.25.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.25.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.25.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.25.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.25.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.25.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.25.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.25.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.25.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.25.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.25.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.25.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.25.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.25.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.25.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="26" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">5e4d38f8-9c01-4805-98d0-b1c7f53c2204</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.26.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.26.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.26.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.26.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.26.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.26.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.26.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.26.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.26.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.26.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.26.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.26.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.26.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.26.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.26.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.26.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="27" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">8eb94f05-a93a-41d4-9609-afa42eb1e704</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.27.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.27.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.27.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.27.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.27.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.27.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.27.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.27.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.27.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.27.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.27.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.27.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.27.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.27.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.27.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.27.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="28" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">0c40be5a-4360-4e9c-9328-2c2acf14b085</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.28.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.28.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.28.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.28.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.28.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.28.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.28.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.28.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.28.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.28.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.28.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.28.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.28.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.28.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.28.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.28.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic double point status" prefix="DP" lnClass="GGIO" inst="1" lnType="ABBIED600_REV1_DPGGIO">
                        <Private type="ABB_FunctionRefs">46f1bc47-e99c-4a21-92af-2f134170e53c</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.COMB_POS_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.COMB_POS_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.COMB_POS_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.COMB_POS_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.COMB_POS_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.COMB_POS_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.COMB_POS_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.COMB_POS_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.COMB_POS_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.COMB_POS_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.COMB_POS_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.COMB_POS_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.COMB_POS_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="General position indication">
                            <DAI name="stVal" desc="Double point indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App5.COMB_POS_A.1.OUT.0.Value,141,12" />
                            <DAI name="q" desc="Double point indication" sAddr="/DPC/ST/Quality/+/qchg/+/App5.COMB_POS_A.1.OUT.0.Value,141,100" />
                            <DAI name="t" desc="Double point indication" sAddr="/DPC/ST/Timestamp/+/none/+/App5.COMB_POS_A.1.OUT.0.Value,141,32" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic double point status" prefix="DP" lnClass="GGIO" inst="2" lnType="ABBIED600_REV1_DPGGIO">
                        <Private type="ABB_FunctionRefs">2dfbc799-4d9f-4824-b6d7-1785f263bc70</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.COMB_POS_A.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.COMB_POS_A.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.COMB_POS_A.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.COMB_POS_A.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.COMB_POS_A.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.COMB_POS_A.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.COMB_POS_A.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.COMB_POS_A.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.COMB_POS_A.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.COMB_POS_A.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.COMB_POS_A.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.COMB_POS_A.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.COMB_POS_A.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="General position indication">
                            <DAI name="stVal" desc="Double point indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App5.COMB_POS_A.2.OUT.0.Value,141,12" />
                            <DAI name="q" desc="Double point indication" sAddr="/DPC/ST/Quality/+/qchg/+/App5.COMB_POS_A.2.OUT.0.Value,141,100" />
                            <DAI name="t" desc="Double point indication" sAddr="/DPC/ST/Timestamp/+/none/+/App5.COMB_POS_A.2.OUT.0.Value,141,32" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic double point status" prefix="DP" lnClass="GGIO" inst="3" lnType="ABBIED600_REV1_DPGGIO">
                        <Private type="ABB_FunctionRefs">acc0700e-9454-4988-a065-6519fbd72e86</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.COMB_POS_A.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.COMB_POS_A.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.COMB_POS_A.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.COMB_POS_A.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.COMB_POS_A.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.COMB_POS_A.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.COMB_POS_A.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.COMB_POS_A.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.COMB_POS_A.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.COMB_POS_A.3.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.COMB_POS_A.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.COMB_POS_A.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.COMB_POS_A.3.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="General position indication">
                            <DAI name="stVal" desc="Double point indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App5.COMB_POS_A.3.OUT.0.Value,141,12" />
                            <DAI name="q" desc="Double point indication" sAddr="/DPC/ST/Quality/+/qchg/+/App5.COMB_POS_A.3.OUT.0.Value,141,100" />
                            <DAI name="t" desc="Double point indication" sAddr="/DPC/ST/Timestamp/+/none/+/App5.COMB_POS_A.3.OUT.0.Value,141,32" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic double point status" prefix="DP" lnClass="GGIO" inst="4" lnType="ABBIED600_REV1_DPGGIO">
                        <Private type="ABB_FunctionRefs">34d4afde-136c-4746-ade3-691337067ef1</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.COMB_POS_A.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.COMB_POS_A.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.COMB_POS_A.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.COMB_POS_A.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.COMB_POS_A.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.COMB_POS_A.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.COMB_POS_A.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.COMB_POS_A.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.COMB_POS_A.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.COMB_POS_A.4.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.COMB_POS_A.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.COMB_POS_A.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.COMB_POS_A.4.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="General position indication">
                            <DAI name="stVal" desc="Double point indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App5.COMB_POS_A.4.OUT.0.Value,141,12" />
                            <DAI name="q" desc="Double point indication" sAddr="/DPC/ST/Quality/+/qchg/+/App5.COMB_POS_A.4.OUT.0.Value,141,100" />
                            <DAI name="t" desc="Double point indication" sAddr="/DPC/ST/Timestamp/+/none/+/App5.COMB_POS_A.4.OUT.0.Value,141,32" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic double point status" prefix="DP" lnClass="GGIO" inst="5" lnType="ABBIED600_REV1_DPGGIO">
                        <Private type="ABB_FunctionRefs">660429ad-ec8f-4d18-bd53-878ecaa31f08</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.COMB_POS_A.5.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.COMB_POS_A.5.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.COMB_POS_A.5.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.COMB_POS_A.5.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.COMB_POS_A.5.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.COMB_POS_A.5.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.COMB_POS_A.5.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.COMB_POS_A.5.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.COMB_POS_A.5.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.COMB_POS_A.5.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.COMB_POS_A.5.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.COMB_POS_A.5.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.COMB_POS_A.5.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="General position indication">
                            <DAI name="stVal" desc="Double point indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App5.COMB_POS_A.5.OUT.0.Value,141,12" />
                            <DAI name="q" desc="Double point indication" sAddr="/DPC/ST/Quality/+/qchg/+/App5.COMB_POS_A.5.OUT.0.Value,141,100" />
                            <DAI name="t" desc="Double point indication" sAddr="/DPC/ST/Timestamp/+/none/+/App5.COMB_POS_A.5.OUT.0.Value,141,32" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic double point status" prefix="DP" lnClass="GGIO" inst="7" lnType="ABBIED600_REV1_DPGGIO">
                        <Private type="ABB_FunctionRefs">0235b8e0-08fa-4976-8044-f156aa28041a</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App8.COMB_POS_A.7.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App8.COMB_POS_A.7.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App8.COMB_POS_A.7.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App8.COMB_POS_A.7.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App8.COMB_POS_A.7.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App8.COMB_POS_A.7.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App8.COMB_POS_A.7.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App8.COMB_POS_A.7.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App8.COMB_POS_A.7.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App8.COMB_POS_A.7.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App8.COMB_POS_A.7.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App8.COMB_POS_A.7.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App8.COMB_POS_A.7.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="General position indication">
                            <DAI name="stVal" desc="Double point indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App8.COMB_POS_A.7.OUT.0.Value,141,12" />
                            <DAI name="q" desc="Double point indication" sAddr="/DPC/ST/Quality/+/qchg/+/App8.COMB_POS_A.7.OUT.0.Value,141,100" />
                            <DAI name="t" desc="Double point indication" sAddr="/DPC/ST/Timestamp/+/none/+/App8.COMB_POS_A.7.OUT.0.Value,141,32" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="29" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">981fa73b-4432-41a0-b3d4-afb82e5e3fcf</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.29.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.29.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.29.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.29.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.29.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.29.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.29.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.29.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.29.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.29.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.29.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.29.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.29.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.29.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.29.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.29.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="30" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">c5bd00a5-87c4-4492-b6a9-a921b3557024</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.30.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.30.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.30.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.30.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.30.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.30.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.30.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.30.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.30.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.30.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.30.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.30.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.30.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.30.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.30.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.30.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="31" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">5c3b8762-29b6-45cc-9c42-864c41d12bc0</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.31.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.31.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.31.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.31.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.31.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.31.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.31.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.31.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.31.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.31.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.31.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.31.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.31.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.31.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.31.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.31.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="32" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">efb41aa3-1566-42e1-8c67-b5afd8a7f4dc</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.32.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.32.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.32.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.32.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.32.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.32.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.32.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.32.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.32.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.32.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.32.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.32.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.32.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.32.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.32.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.32.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="33" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">fd34c2d7-58f5-44e9-8aad-6064d6de1493</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.33.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.33.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.33.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.33.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.33.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.33.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.33.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.33.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.33.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.33.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.33.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.33.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.33.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.33.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.33.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.33.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="34" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">bbe2efff-a557-400a-94d9-0e47b5fc9974</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.34.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.34.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.34.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.34.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.34.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.34.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.34.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.34.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.34.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.34.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.34.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.34.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.34.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.34.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.34.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.34.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="35" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">4eff361e-2558-4bf5-8046-c5b8edb44ee5</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.35.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.35.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.35.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.35.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.35.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.35.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.35.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.35.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.35.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.35.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.35.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.35.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.35.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.35.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.35.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.35.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic single point status" prefix="SP" lnClass="GGIO" inst="36" lnType="ABBIED600_REV1_SPGGIO_#LIB1">
                        <Private type="ABB_FunctionRefs">4c5afdd3-8c07-416f-8194-62daf0f09fed</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.GGIOSP.36.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.GGIOSP.36.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.GGIOSP.36.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.GGIOSP.36.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.GGIOSP.36.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.GGIOSP.36.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.GGIOSP.36.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.GGIOSP.36.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.GGIOSP.36.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.GGIOSP.36.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.GGIOSP.36.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.GGIOSP.36.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.GGIOSP.36.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Ind" desc="Output status">
                            <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.36.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.36.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.36.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Autorecloser (distribution networks)" prefix="DA" lnClass="RREC" inst="1" lnType="ABBIED600_REV1_DARREC">
                        <Private type="ABB_FunctionRefs">d42c72d5-2d65-400b-94c1-719259af296b</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.AUTORECLOSER_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.AUTORECLOSER_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.AUTORECLOSER_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.AUTORECLOSER_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.AUTORECLOSER_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.AUTORECLOSER_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.AUTORECLOSER_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.AUTORECLOSER_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCntRs" desc="Operation counter resetable">
                            <DAI name="stVal" desc="Resetable operation counter, all shots" sAddr="/INC/ST/INT32/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.36.Value,33,30" />
                            <DAI name="q" desc="Resetable operation counter, all shots" sAddr="/INC/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.36.Value,33,100" />
                            <DAI name="t" desc="Resetable operation counter, all shots" sAddr="/INC/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.36.Value,33,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate (used here to provide close to XCBR)">
                            <DAI name="general" desc="Close (reclose) command for circuit breaker" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Close (reclose) command for circuit breaker" sAddr="/ACT/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Close (reclose) command for circuit breaker" sAddr="/ACT/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="AutoRecSt" desc="Auto Reclosing Status">
                            <DAI name="stVal" desc="AR status signal for IEC61850" sAddr="/INS/ST/Enum/+/dchg/AutoRecSt/App3.AUTORECLOSER_B.1.OUT.1.Value,33,30" />
                            <DAI name="q" desc="AR status signal for IEC61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.1.Value,33,100" />
                            <DAI name="t" desc="AR status signal for IEC61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.1.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpOpn" desc="Operate (open command to XCBR)">
                            <DAI name="general" desc="Open command for circuit breaker" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Open command for circuit breaker" sAddr="/ACT/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Open command for circuit breaker" sAddr="/ACT/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCnt1" desc="Operation counter (1st shot)">
                            <DAI name="stVal" desc="Resetable operation counter, shot 1" sAddr="/INS/ST/INT32/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.31.Value,33,30" />
                            <DAI name="q" desc="Resetable operation counter, shot 1" sAddr="/INS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.31.Value,33,100" />
                            <DAI name="t" desc="Resetable operation counter, shot 1" sAddr="/INS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.31.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCnt2" desc="Operation counter (2nd shot)">
                            <DAI name="stVal" desc="Resetable operation counter, shot 2" sAddr="/INS/ST/INT32/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.32.Value,33,30" />
                            <DAI name="q" desc="Resetable operation counter, shot 2" sAddr="/INS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.32.Value,33,100" />
                            <DAI name="t" desc="Resetable operation counter, shot 2" sAddr="/INS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.32.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCnt3" desc="Operation counter (3rd shot)">
                            <DAI name="stVal" desc="Resetable operation counter, shot 3" sAddr="/INS/ST/INT32/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.33.Value,33,30" />
                            <DAI name="q" desc="Resetable operation counter, shot 3" sAddr="/INS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.33.Value,33,100" />
                            <DAI name="t" desc="Resetable operation counter, shot 3" sAddr="/INS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.33.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCnt4" desc="Operation counter (4th shot)">
                            <DAI name="stVal" desc="Resetable operation counter, shot 4" sAddr="/INS/ST/INT32/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.34.Value,33,30" />
                            <DAI name="q" desc="Resetable operation counter, shot 4" sAddr="/INS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.34.Value,33,100" />
                            <DAI name="t" desc="Resetable operation counter, shot 4" sAddr="/INS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.34.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCnt5" desc="Operation counter (5th shot)">
                            <DAI name="stVal" desc="Resetable operation counter, shot5" sAddr="/INS/ST/INT32/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.35.Value,33,30" />
                            <DAI name="q" desc="Resetable operation counter, shot5" sAddr="/INS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.35.Value,33,100" />
                            <DAI name="t" desc="Resetable operation counter, shot5" sAddr="/INS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.35.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="LO" desc="Lockout status">
                            <DAI name="stVal" desc="Signal indicating that AR is locked out" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Signal indicating that AR is locked out" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Signal indicating that AR is locked out" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="SucRec" desc="Successful reclose status">
                            <DAI name="stVal" desc="Indicates a successful reclosing sequence" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Indicates a successful reclosing sequence" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Indicates a successful reclosing sequence" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="UnsRec" desc="Unsuccessful reclose status">
                            <DAI name="stVal" desc="Indicates an unsuccessful reclosing sequence" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.8.Value,140,13" />
                            <DAI name="q" desc="Indicates an unsuccessful reclosing sequence" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.8.Value,140,100" />
                            <DAI name="t" desc="Indicates an unsuccessful reclosing sequence" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.8.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="UnsCBCls" desc="Unsuccessful CB closing status">
                            <DAI name="stVal" desc="Indicates an unsuccessful CB closing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Indicates an unsuccessful CB closing" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Indicates an unsuccessful CB closing" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.9.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="RdyRec" desc="Ready reclose status">
                            <DAI name="stVal" desc="Indicates that the AR is ready for a new sequence" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Indicates that the AR is ready for a new sequence" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Indicates that the AR is ready for a new sequence" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="ActRec" desc="Active reclose status">
                            <DAI name="stVal" desc="Reclosing sequence is in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Reclosing sequence is in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Reclosing sequence is in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec" desc="In progress status">
                            <DAI name="stVal" desc="Reclosing shot in progress, activated during dead time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="Reclosing shot in progress, activated during dead time" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="Reclosing shot in progress, activated during dead time" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.15.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec1" desc="In progress 1st reclose">
                            <DAI name="stVal" desc="Reclosing shot in progress, shot 1" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Reclosing shot in progress, shot 1" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Reclosing shot in progress, shot 1" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec2" desc="In progress 2nd reclose">
                            <DAI name="stVal" desc="Reclosing shot in progress, shot 2" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Reclosing shot in progress, shot 2" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Reclosing shot in progress, shot 2" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec3" desc="In progress 3rd reclose">
                            <DAI name="stVal" desc="Reclosing shot in progress, shot 3" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Reclosing shot in progress, shot 3" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Reclosing shot in progress, shot 3" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec4" desc="In progress 4th reclose">
                            <DAI name="stVal" desc="Reclosing shot in progress, shot 4" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.19.Value,140,13" />
                            <DAI name="q" desc="Reclosing shot in progress, shot 4" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.19.Value,140,100" />
                            <DAI name="t" desc="Reclosing shot in progress, shot 4" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.19.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PrgRec5" desc="In progress 5th reclose">
                            <DAI name="stVal" desc="Reclosing shot in progress, shot 5" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Reclosing shot in progress, shot 5" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Reclosing shot in progress, shot 5" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PrgDsr" desc="Discrimination time in progress">
                            <DAI name="stVal" desc="Signal indicating that discrimination time is inprogress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.24.Value,140,13" />
                            <DAI name="q" desc="Signal indicating that discrimination time is inprogress" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.24.Value,140,100" />
                            <DAI name="t" desc="Signal indicating that discrimination time is inprogress" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.24.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PrgCutOut" desc="Cutout time in progress">
                            <DAI name="stVal" desc="Signal indicating that cut-out time is in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.25.Value,140,13" />
                            <DAI name="q" desc="Signal indicating that cut-out time is in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.25.Value,140,100" />
                            <DAI name="t" desc="Signal indicating that cut-out time is in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.25.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FrqOpAlm" desc="Frequent operation counter alarm">
                            <DAI name="stVal" desc="Frequent operation counter alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.27.Value,140,13" />
                            <DAI name="q" desc="Frequent operation counter alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.27.Value,140,100" />
                            <DAI name="t" desc="Frequent operation counter alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.27.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="WtMstr" desc="Signal to the low priority unit (follower) issued by high priority unit (master)">
                            <DAI name="stVal" desc="Wait for master command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Wait for master command" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Wait for master command" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="ProDsa" desc="A word type signal for disabling protection functions">
                            <DAI name="stVal" desc="A word type signal for disabling protection functions" sAddr="/INS/ST/INT32/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.13.Value,33,30" />
                            <DAI name="q" desc="A word type signal for disabling protection functions" sAddr="/INS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.13.Value,33,100" />
                            <DAI name="t" desc="A word type signal for disabling protection functions" sAddr="/INS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.13.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FrqOpCnt" desc="Frequent operation counter">
                            <DAI name="stVal" desc="Frequent operation counter" sAddr="/INS/ST/INT32/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.26.Value,33,30" />
                            <DAI name="q" desc="Frequent operation counter" sAddr="/INS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.26.Value,33,100" />
                            <DAI name="t" desc="Frequent operation counter" sAddr="/INS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.26.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="RsRec" desc="Reset reclosing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.AUTORECLOSER_B.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.AUTORECLOSER_B.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.AUTORECLOSER_B.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.AUTORECLOSER_B.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.AUTORECLOSER_B.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.AUTORECLOSER_B.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="RsCnt" desc="Reset reclosing counters">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.AUTORECLOSER_B.1.ISPC.1.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.AUTORECLOSER_B.1.ISPC.1.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.AUTORECLOSER_B.1.ISPC.1.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.AUTORECLOSER_B.1.ISPC.1.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.ISPC.1.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.AUTORECLOSER_B.1.ISPC.1.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.AUTORECLOSER_B.1.ISPC.1.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="DsaCnt" desc="Signal for counter disabling">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.AUTORECLOSER_B.1.ISPC.2.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.AUTORECLOSER_B.1.ISPC.2.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.AUTORECLOSER_B.1.ISPC.2.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.AUTORECLOSER_B.1.ISPC.2.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.ISPC.2.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.AUTORECLOSER_B.1.ISPC.2.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.AUTORECLOSER_B.1.ISPC.2.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="CBManCls" desc="Indicates CB manual closing during reclosing sequence">
                            <DAI name="stVal" desc="Indicates CB manual closing during reclosing sequence" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Indicates CB manual closing during reclosing sequence" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Indicates CB manual closing during reclosing sequence" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="SOF" desc="Switch-onto-fault">
                            <DAI name="stVal" desc="Switch-onto-fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Switch-onto-fault" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Switch-onto-fault" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="ShotPntr" desc="Shot pointer value">
                            <DAI name="stVal" desc="Shot pointer value" sAddr="/INS/ST/INT32/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.45.Value,33,30" />
                            <DAI name="q" desc="Shot pointer value" sAddr="/INS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.45.Value,33,100" />
                            <DAI name="t" desc="Shot pointer value" sAddr="/INS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.45.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="AROn" desc="Autoreclosing allowed">
                            <DAI name="stVal" desc="Autoreclosing allowed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.AUTORECLOSER_B.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Autoreclosing allowed" sAddr="/SPS/ST/Quality/+/qchg/+/App3.AUTORECLOSER_B.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Autoreclosing allowed" sAddr="/SPS/ST/Timestamp/+/none/+/App3.AUTORECLOSER_B.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Phase discontinuity protection based on I2/I1 ratio" prefix="PDNS" lnClass="PTOC" inst="1" lnType="ABBIED600_PDNSPTOC">
                        <Private type="ABB_FunctionRefs">5ab3981d-ae21-4e07-b567-51d15abf3c0f</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.PHDISCPROTECTION_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.PHDISCPROTECTION_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.PHDISCPROTECTION_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.PHDISCPROTECTION_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.PHDISCPROTECTION_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.PHDISCPROTECTION_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.PHDISCPROTECTION_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.PHDISCPROTECTION_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.PHDISCPROTECTION_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.PHDISCPROTECTION_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.PHDISCPROTECTION_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.PHDISCPROTECTION_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.PHDISCPROTECTION_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Phase discontinuity protection started" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.PHDISCPROTECTION_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Phase discontinuity protection started" sAddr="/ACD/ST/Quality/+/qchg/+/App3.PHDISCPROTECTION_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Phase discontinuity protection started" sAddr="/ACD/ST/Timestamp/+/none/+/App3.PHDISCPROTECTION_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Phase discontinuity protection operated." sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.PHDISCPROTECTION_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Phase discontinuity protection operated." sAddr="/ACT/ST/Quality/+/qchg/+/App3.PHDISCPROTECTION_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Phase discontinuity protection operated." sAddr="/ACT/ST/Timestamp/+/none/+/App3.PHDISCPROTECTION_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.PHDISCPROTECTION_A.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.PHDISCPROTECTION_A.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.PHDISCPROTECTION_A.1.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="ImbNgA" desc="Imbalance negative sequence current">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.PHDISCPROTECTION_A.1.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Measured current ratio I2 / I1" sAddr="/MV/MX/Quality/+/qchg/+/App3.PHDISCPROTECTION_A.1.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Measured current ratio I2 / I1" sAddr="/MV/MX/Timestamp/+/none/+/App3.PHDISCPROTECTION_A.1.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Non-directional phase overcurrent, high stage" prefix="PHH" lnClass="PTOC" inst="1" lnType="ABBIED600_PHHPTOC_#LIB1">
                        <Private type="ABB_FunctionRefs">9f0223fa-1e4c-4da2-b12a-d5c7c7c3240e</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.OC1_A.9.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.OC1_A.9.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.OC1_A.9.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.OC1_A.9.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.OC1_A.9.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.OC1_A.9.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.OC1_A.9.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.OC1_A.9.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.OC1_A.9.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.OC1_A.9.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.OC1_A.9.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App5.OC1_A.9.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App5.OC1_A.9.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Started signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.4.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Started phase A" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.5.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Started phase B" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.6.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Started phase C" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.7.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Started signal" sAddr="/ACD/ST/Quality/+/qchg/+/App5.OC1_A.9.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Started signal" sAddr="/ACD/ST/Timestamp/+/none/+/App5.OC1_A.9.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.0.Value,140,13" />
                            <DAI name="phsA" desc="Operated phase A" sAddr="/ACT/ST/BOOLEAN/App5.OC1_A.9.OUT.0.Value/dchg/+/App5.OC1_A.9.OUT.1.Value,140,13" />
                            <DAI name="phsB" desc="Operated phase B" sAddr="/ACT/ST/BOOLEAN/App5.OC1_A.9.OUT.0.Value/dchg/+/App5.OC1_A.9.OUT.2.Value,140,13" />
                            <DAI name="phsC" desc="Operated phase C" sAddr="/ACT/ST/BOOLEAN/App5.OC1_A.9.OUT.0.Value/dchg/+/App5.OC1_A.9.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App5.OC1_A.9.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App5.OC1_A.9.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
                            <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.OC1_A.9.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App5.OC1_A.9.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App5.OC1_A.9.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App5.OC1_A.9.OUT.12.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App5.OC1_A.9.OUT.12.Value,148,100" />
                            <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App5.OC1_A.9.OUT.12.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Non-directional phase overcurrent, low stage" prefix="PHL" lnClass="PTOC" inst="1" lnType="ABBIED600_PHLPTOC_#LIB1">
                        <Private type="ABB_FunctionRefs">68387691-e180-439e-a4c8-35bfb6c85d51</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.OC1_A.5.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.OC1_A.5.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.OC1_A.5.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.OC1_A.5.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.OC1_A.5.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.OC1_A.5.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.OC1_A.5.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.OC1_A.5.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.OC1_A.5.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.OC1_A.5.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.OC1_A.5.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.OC1_A.5.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.OC1_A.5.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Started signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.4.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Started phase A" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.5.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Started phase B" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.6.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Started phase C" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.7.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Started signal" sAddr="/ACD/ST/Quality/+/qchg/+/App3.OC1_A.5.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Started signal" sAddr="/ACD/ST/Timestamp/+/none/+/App3.OC1_A.5.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.0.Value,140,13" />
                            <DAI name="phsA" desc="Operated phase A" sAddr="/ACT/ST/BOOLEAN/App3.OC1_A.5.OUT.0.Value/dchg/+/App3.OC1_A.5.OUT.1.Value,140,13" />
                            <DAI name="phsB" desc="Operated phase B" sAddr="/ACT/ST/BOOLEAN/App3.OC1_A.5.OUT.0.Value/dchg/+/App3.OC1_A.5.OUT.2.Value,140,13" />
                            <DAI name="phsC" desc="Operated phase C" sAddr="/ACT/ST/BOOLEAN/App3.OC1_A.5.OUT.0.Value/dchg/+/App3.OC1_A.5.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App3.OC1_A.5.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App3.OC1_A.5.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
                            <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.OC1_A.5.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App3.OC1_A.5.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App3.OC1_A.5.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.OC1_A.5.OUT.12.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.OC1_A.5.OUT.12.Value,148,100" />
                            <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.OC1_A.5.OUT.12.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Non-directional earth-fault protection, low stage" prefix="EFL" lnClass="PTOC" inst="1" lnType="ABBIED600_EFLPTOC_#LIB1">
                        <Private type="ABB_FunctionRefs">656a5d5c-bde9-4f6b-bc15-3d89d37b1c50</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.EF1_B.5.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.EF1_B.5.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.EF1_B.5.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.EF1_B.5.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.EF1_B.5.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.EF1_B.5.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.EF1_B.5.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF1_B.5.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF1_B.5.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF1_B.5.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF1_B.5.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF1_B.5.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF1_B.5.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Started" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.EF1_B.5.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Started" sAddr="/ACD/ST/Quality/+/qchg/+/App3.EF1_B.5.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Started" sAddr="/ACD/ST/Timestamp/+/none/+/App3.EF1_B.5.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.EF1_B.5.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App3.EF1_B.5.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App3.EF1_B.5.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_B.5.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_B.5.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_B.5.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
                            <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.EF1_B.5.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App3.EF1_B.5.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App3.EF1_B.5.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Underfrequency protection" prefix="DA" lnClass="PTUF" inst="1" lnType="ABBIED600_DAPTUF_#LIB1">
                        <Private type="ABB_FunctionRefs">71451618-333b-4db3-a3de-e6cf7cfa009b</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.GENERFREQ_TIME_B.7.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.GENERFREQ_TIME_B.7.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.GENERFREQ_TIME_B.7.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.GENERFREQ_TIME_B.7.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.7.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.GENERFREQ_TIME_B.7.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.GENERFREQ_TIME_B.7.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.GENERFREQ_TIME_B.7.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.7.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.7.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.GENERFREQ_TIME_B.7.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.7.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.7.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start signal for underfrequency protection" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.7.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal for underfrequency protection" sAddr="/ACD/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.7.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Start signal for underfrequency protection" sAddr="/ACD/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.7.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Operate signal for underfrequency protection" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.7.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Operate signal for underfrequency protection" sAddr="/ACT/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.7.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Operate signal for underfrequency protection" sAddr="/ACT/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.7.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkV" desc="Blocked because of voltage">
                            <DAI name="stVal" desc="Blocking indication due to low amplitude." sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.7.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Blocking indication due to low amplitude." sAddr="/SPS/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.7.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Blocking indication due to low amplitude." sAddr="/SPS/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.7.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENERFREQ_TIME_B.7.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Start duration in percents of the total operation time." sAddr="/MV/MX/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.7.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Start duration in percents of the total operation time." sAddr="/MV/MX/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.7.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="RestLodOp" desc="Restore the load">
                            <DAI name="general" desc="Restore signal for load restoring purposes." sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.7.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Restore signal for load restoring purposes." sAddr="/ACT/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.7.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Restore signal for load restoring purposes." sAddr="/ACT/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.7.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Underfrequency protection" prefix="DA" lnClass="PTUF" inst="2" lnType="ABBIED600_DAPTUF_#LIB1">
                        <Private type="ABB_FunctionRefs">95a66360-a81d-4f8f-8d73-39d13cb84497</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.GENERFREQ_TIME_B.8.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.GENERFREQ_TIME_B.8.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.GENERFREQ_TIME_B.8.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.GENERFREQ_TIME_B.8.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.8.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.GENERFREQ_TIME_B.8.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.GENERFREQ_TIME_B.8.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.GENERFREQ_TIME_B.8.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.8.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.8.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.GENERFREQ_TIME_B.8.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.8.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.8.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start signal for underfrequency protection" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.8.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal for underfrequency protection" sAddr="/ACD/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.8.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Start signal for underfrequency protection" sAddr="/ACD/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.8.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Operate signal for underfrequency protection" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.8.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Operate signal for underfrequency protection" sAddr="/ACT/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.8.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Operate signal for underfrequency protection" sAddr="/ACT/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.8.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkV" desc="Blocked because of voltage">
                            <DAI name="stVal" desc="Blocking indication due to low amplitude." sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.8.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Blocking indication due to low amplitude." sAddr="/SPS/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.8.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Blocking indication due to low amplitude." sAddr="/SPS/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.8.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENERFREQ_TIME_B.8.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Start duration in percents of the total operation time." sAddr="/MV/MX/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.8.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Start duration in percents of the total operation time." sAddr="/MV/MX/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.8.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="RestLodOp" desc="Restore the load">
                            <DAI name="general" desc="Restore signal for load restoring purposes." sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.8.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Restore signal for load restoring purposes." sAddr="/ACT/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.8.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Restore signal for load restoring purposes." sAddr="/ACT/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.8.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Underfrequency protection" prefix="DA" lnClass="PTUF" inst="3" lnType="ABBIED600_DAPTUF_#LIB1">
                        <Private type="ABB_FunctionRefs">5d59d62f-116f-427e-8fd8-74efe02024fc</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.GENERFREQ_TIME_B.9.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.GENERFREQ_TIME_B.9.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.GENERFREQ_TIME_B.9.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.GENERFREQ_TIME_B.9.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.9.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.GENERFREQ_TIME_B.9.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.GENERFREQ_TIME_B.9.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.GENERFREQ_TIME_B.9.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.9.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.9.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.GENERFREQ_TIME_B.9.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.9.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.9.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start signal for underfrequency protection" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.9.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal for underfrequency protection" sAddr="/ACD/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.9.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Start signal for underfrequency protection" sAddr="/ACD/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.9.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Operate signal for underfrequency protection" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.9.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Operate signal for underfrequency protection" sAddr="/ACT/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.9.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Operate signal for underfrequency protection" sAddr="/ACT/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.9.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkV" desc="Blocked because of voltage">
                            <DAI name="stVal" desc="Blocking indication due to low amplitude." sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.9.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Blocking indication due to low amplitude." sAddr="/SPS/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.9.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Blocking indication due to low amplitude." sAddr="/SPS/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.9.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENERFREQ_TIME_B.9.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Start duration in percents of the total operation time." sAddr="/MV/MX/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.9.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Start duration in percents of the total operation time." sAddr="/MV/MX/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.9.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="RestLodOp" desc="Restore the load">
                            <DAI name="general" desc="Restore signal for load restoring purposes." sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.9.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Restore signal for load restoring purposes." sAddr="/ACT/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.9.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Restore signal for load restoring purposes." sAddr="/ACT/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.9.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Underfrequency protection" prefix="DA" lnClass="PTUF" inst="4" lnType="ABBIED600_DAPTUF_#LIB1">
                        <Private type="ABB_FunctionRefs">3304866b-cd54-4d41-93e3-27ee6d75b64d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.GENERFREQ_TIME_B.10.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.GENERFREQ_TIME_B.10.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.GENERFREQ_TIME_B.10.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.GENERFREQ_TIME_B.10.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.10.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.GENERFREQ_TIME_B.10.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.GENERFREQ_TIME_B.10.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.GENERFREQ_TIME_B.10.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.10.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.10.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.GENERFREQ_TIME_B.10.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.10.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.10.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start signal for underfrequency protection" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.10.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal for underfrequency protection" sAddr="/ACD/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.10.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Start signal for underfrequency protection" sAddr="/ACD/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.10.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Operate signal for underfrequency protection" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.10.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Operate signal for underfrequency protection" sAddr="/ACT/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.10.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Operate signal for underfrequency protection" sAddr="/ACT/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.10.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkV" desc="Blocked because of voltage">
                            <DAI name="stVal" desc="Blocking indication due to low amplitude." sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.10.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Blocking indication due to low amplitude." sAddr="/SPS/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.10.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Blocking indication due to low amplitude." sAddr="/SPS/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.10.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENERFREQ_TIME_B.10.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Start duration in percents of the total operation time." sAddr="/MV/MX/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.10.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Start duration in percents of the total operation time." sAddr="/MV/MX/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.10.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="RestLodOp" desc="Restore the load">
                            <DAI name="general" desc="Restore signal for load restoring purposes." sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.GENERFREQ_TIME_B.10.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Restore signal for load restoring purposes." sAddr="/ACT/ST/Quality/+/qchg/+/App3.GENERFREQ_TIME_B.10.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Restore signal for load restoring purposes." sAddr="/ACT/ST/Timestamp/+/none/+/App3.GENERFREQ_TIME_B.10.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Trip conditioning logic" prefix="TRP" lnClass="PTRC" inst="1" lnType="ABBIED600_TRPPTRC_#LIB1">
                        <Private type="ABB_FunctionRefs">cedf708a-a5e5-48af-a112-632c3c546bd4</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App5.TRIP_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App5.TRIP_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App5.TRIP_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App5.TRIP_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App5.TRIP_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App5.TRIP_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App5.TRIP_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App5.TRIP_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App5.TRIP_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App5.TRIP_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App5.TRIP_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App5.TRIP_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App5.TRIP_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Tr" desc="Trip">
                            <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.TRIP_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App5.TRIP_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App5.TRIP_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="LORs" desc="Reset lockout">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App5.TRIP_A.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App5.TRIP_A.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App5.TRIP_A.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App5.TRIP_A.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App5.TRIP_A.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App5.TRIP_A.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App5.TRIP_A.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="ClsLO" desc="Close lockout">
                            <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.TRIP_A.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App5.TRIP_A.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App5.TRIP_A.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Generic measured value" prefix="MV" lnClass="GGIO" inst="1" lnType="ABBIED600_REV1_MVGGIO">
                        <Private type="ABB_FunctionRefs">be40372e-838c-4000-89ac-b8cad837b3c4</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App8.GGIOMV.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App8.GGIOMV.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App8.GGIOMV.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App8.GGIOMV.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App8.GGIOMV.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App8.GGIOMV.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App8.GGIOMV.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App8.GGIOMV.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App8.GGIOMV.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App8.GGIOMV.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="AnIn" desc="Measured value">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App8.GGIOMV.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Range" sAddr="/MV/MX/Enum/+/dchg/range/App8.GGIOMV.1.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App8.GGIOMV.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App8.GGIOMV.1.OUT.2.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App8.GGIOMV.1.PARAM.10.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App8.GGIOMV.1.PARAM.11.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App8.GGIOMV.1.PARAM.0.Value,-1,-1">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App8.GGIOMV.1.PARAM.1.Value,-1,-1">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.1.PARAM.2.Value,-1,-1">
                                        <Val>900</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.1.PARAM.3.Value,-1,-1">
                                        <Val>800</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.1.PARAM.4.Value,-1,-1">
                                        <Val>-800</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.1.PARAM.5.Value,-1,-1">
                                        <Val>-900</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.1.PARAM.6.Value,-1,-1">
                                        <Val>-1000</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.1.PARAM.7.Value,-1,-1">
                                        <Val>1000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic measured value" prefix="MV" lnClass="GGIO" inst="2" lnType="ABBIED600_REV1_MVGGIO">
                        <Private type="ABB_FunctionRefs">6b3fe8ee-5361-4ed3-ac46-7290881804e6</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App8.GGIOMV.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App8.GGIOMV.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App8.GGIOMV.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App8.GGIOMV.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App8.GGIOMV.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App8.GGIOMV.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App8.GGIOMV.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App8.GGIOMV.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App8.GGIOMV.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App8.GGIOMV.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="AnIn" desc="Measured value">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App8.GGIOMV.2.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Range" sAddr="/MV/MX/Enum/+/dchg/range/App8.GGIOMV.2.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App8.GGIOMV.2.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App8.GGIOMV.2.OUT.2.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App8.GGIOMV.2.PARAM.10.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App8.GGIOMV.2.PARAM.11.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App8.GGIOMV.2.PARAM.0.Value,-1,-1">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App8.GGIOMV.2.PARAM.1.Value,-1,-1">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.2.PARAM.2.Value,-1,-1">
                                        <Val>900</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.2.PARAM.3.Value,-1,-1">
                                        <Val>800</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.2.PARAM.4.Value,-1,-1">
                                        <Val>-800</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.2.PARAM.5.Value,-1,-1">
                                        <Val>-900</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.2.PARAM.6.Value,-1,-1">
                                        <Val>-1000</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.2.PARAM.7.Value,-1,-1">
                                        <Val>1000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic measured value" prefix="MV" lnClass="GGIO" inst="3" lnType="ABBIED600_REV1_MVGGIO">
                        <Private type="ABB_FunctionRefs">a55532e2-47a7-4a4d-9976-dd94fff414e1</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App8.GGIOMV.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App8.GGIOMV.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App8.GGIOMV.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App8.GGIOMV.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App8.GGIOMV.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App8.GGIOMV.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App8.GGIOMV.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App8.GGIOMV.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App8.GGIOMV.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App8.GGIOMV.3.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="AnIn" desc="Measured value">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App8.GGIOMV.3.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Range" sAddr="/MV/MX/Enum/+/dchg/range/App8.GGIOMV.3.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App8.GGIOMV.3.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App8.GGIOMV.3.OUT.2.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App8.GGIOMV.3.PARAM.10.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App8.GGIOMV.3.PARAM.11.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App8.GGIOMV.3.PARAM.0.Value,-1,-1">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App8.GGIOMV.3.PARAM.1.Value,-1,-1">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.3.PARAM.2.Value,-1,-1">
                                        <Val>900</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.3.PARAM.3.Value,-1,-1">
                                        <Val>800</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.3.PARAM.4.Value,-1,-1">
                                        <Val>-800</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.3.PARAM.5.Value,-1,-1">
                                        <Val>-900</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.3.PARAM.6.Value,-1,-1">
                                        <Val>-1000</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.3.PARAM.7.Value,-1,-1">
                                        <Val>1000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic measured value" prefix="MV" lnClass="GGIO" inst="10" lnType="ABBIED600_REV1_MVGGIO">
                        <Private type="ABB_FunctionRefs">6c2fdd5f-7409-46ce-bd32-946689b4af99</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App8.GGIOMV.10.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App8.GGIOMV.10.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App8.GGIOMV.10.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App8.GGIOMV.10.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App8.GGIOMV.10.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App8.GGIOMV.10.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App8.GGIOMV.10.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App8.GGIOMV.10.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App8.GGIOMV.10.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App8.GGIOMV.10.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="AnIn" desc="Measured value">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App8.GGIOMV.10.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Range" sAddr="/MV/MX/Enum/+/dchg/range/App8.GGIOMV.10.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App8.GGIOMV.10.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App8.GGIOMV.10.OUT.2.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App8.GGIOMV.10.PARAM.10.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App8.GGIOMV.10.PARAM.11.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App8.GGIOMV.10.PARAM.0.Value,-1,-1">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App8.GGIOMV.10.PARAM.1.Value,-1,-1">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.10.PARAM.2.Value,-1,-1">
                                        <Val>900</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.10.PARAM.3.Value,-1,-1">
                                        <Val>800</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.10.PARAM.4.Value,-1,-1">
                                        <Val>-800</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.10.PARAM.5.Value,-1,-1">
                                        <Val>-900</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.10.PARAM.6.Value,-1,-1">
                                        <Val>-1000</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.10.PARAM.7.Value,-1,-1">
                                        <Val>1000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Generic measured value" prefix="MV" lnClass="GGIO" inst="11" lnType="ABBIED600_REV1_MVGGIO">
                        <Private type="ABB_FunctionRefs">e71f158f-2850-4440-ac5e-0faddf8efb75</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App8.GGIOMV.11.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App8.GGIOMV.11.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App8.GGIOMV.11.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App8.GGIOMV.11.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App8.GGIOMV.11.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App8.GGIOMV.11.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App8.GGIOMV.11.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App8.GGIOMV.11.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App8.GGIOMV.11.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App8.GGIOMV.11.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Beh/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="AnIn" desc="Measured value">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App8.GGIOMV.11.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Range" sAddr="/MV/MX/Enum/+/dchg/range/App8.GGIOMV.11.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App8.GGIOMV.11.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App8.GGIOMV.11.OUT.2.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App8.GGIOMV.11.PARAM.10.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App8.GGIOMV.11.PARAM.11.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App8.GGIOMV.11.PARAM.0.Value,-1,-1">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App8.GGIOMV.11.PARAM.1.Value,-1,-1">
                                <Val>500</Val>
                            </DAI>
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.11.PARAM.2.Value,-1,-1">
                                        <Val>900</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.11.PARAM.3.Value,-1,-1">
                                        <Val>800</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.11.PARAM.4.Value,-1,-1">
                                        <Val>-800</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.11.PARAM.5.Value,-1,-1">
                                        <Val>-900</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.11.PARAM.6.Value,-1,-1">
                                        <Val>-1000</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App8.GGIOMV.11.PARAM.7.Value,-1,-1">
                                        <Val>1000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Residual overvoltage protection" prefix="ROV" lnClass="PTOV" inst="1" lnType="ABBIED600_ROVPTOV">
                        <Private type="ABB_FunctionRefs">998dd339-e163-420a-86da-341f57dba4f8</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.GENERAL_DEFTIME1PH_B.9.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.GENERAL_DEFTIME1PH_B.9.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.GENERAL_DEFTIME1PH_B.9.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.GENERAL_DEFTIME1PH_B.9.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.GENERAL_DEFTIME1PH_B.9.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.GENERAL_DEFTIME1PH_B.9.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.GENERAL_DEFTIME1PH_B.9.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.GENERAL_DEFTIME1PH_B.9.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.GENERAL_DEFTIME1PH_B.9.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.GENERAL_DEFTIME1PH_B.9.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.GENERAL_DEFTIME1PH_B.9.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.GENERAL_DEFTIME1PH_B.9.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.GENERAL_DEFTIME1PH_B.9.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start signal for residual overvoltage logic" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.GENERAL_DEFTIME1PH_B.9.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal for residual overvoltage logic" sAddr="/ACD/ST/Quality/+/qchg/+/App3.GENERAL_DEFTIME1PH_B.9.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Start signal for residual overvoltage logic" sAddr="/ACD/ST/Timestamp/+/none/+/App3.GENERAL_DEFTIME1PH_B.9.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Operate signal for residual overvoltage logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.GENERAL_DEFTIME1PH_B.9.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Operate signal for residual overvoltage logic" sAddr="/ACT/ST/Quality/+/qchg/+/App3.GENERAL_DEFTIME1PH_B.9.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Operate signal for residual overvoltage logic" sAddr="/ACT/ST/Timestamp/+/none/+/App3.GENERAL_DEFTIME1PH_B.9.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENERAL_DEFTIME1PH_B.9.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Start duration in percentage of the total operating time" sAddr="/MV/MX/Quality/+/qchg/+/App3.GENERAL_DEFTIME1PH_B.9.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Start duration in percentage of the total operating time" sAddr="/MV/MX/Timestamp/+/none/+/App3.GENERAL_DEFTIME1PH_B.9.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Three phase overvoltage protection" prefix="PH" lnClass="PTOV" inst="1" lnType="ABBIED600_PHPTOV_#LIB1">
                        <Private type="ABB_FunctionRefs">05ca40bd-571c-4eb3-8586-770af9c88723</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.GENERVOLT_TIMEMAF_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
