                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.GENERVOLT_TIMEMAF_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.GENERVOLT_TIMEMAF_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.GENERVOLT_TIMEMAF_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.GENERVOLT_TIMEMAF_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.GENERVOLT_TIMEMAF_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.GENERVOLT_TIMEMAF_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.GENERVOLT_TIMEMAF_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.GENERVOLT_TIMEMAF_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.GENERVOLT_TIMEMAF_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start signal, combined" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal, phase 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal, phase 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.2.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal, phase 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.3.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal, combined" sAddr="/ACD/ST/Quality/+/qchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Start signal, combined" sAddr="/ACD/ST/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Operate signal, combined" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.4.Value,140,13" />
                            <DAI name="phsA" desc="Operate signal, phase 1" sAddr="/ACT/ST/BOOLEAN/App3.GENERVOLT_TIMEMAF_A.1.OUT.4.Value/dchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.5.Value,140,13" />
                            <DAI name="phsB" desc="Operate signal, phase 2" sAddr="/ACT/ST/BOOLEAN/App3.GENERVOLT_TIMEMAF_A.1.OUT.4.Value/dchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.6.Value,140,13" />
                            <DAI name="phsC" desc="Operate signal, phase 3" sAddr="/ACT/ST/BOOLEAN/App3.GENERVOLT_TIMEMAF_A.1.OUT.4.Value/dchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Operate signal, combined" sAddr="/ACT/ST/Quality/+/qchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Operate signal, combined" sAddr="/ACT/ST/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.8.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ratio of Start time to Operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.8.Value,148,100" />
                            <DAI name="t" desc="Ratio of Start time to Operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.8.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VMax" desc="Maximum voltage of the supervised phases">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.9.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum of the phase or phase-to-phase voltages" sAddr="/MV/MX/Quality/+/qchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.9.Value,148,100" />
                            <DAI name="t" desc="Maximum of the phase or phase-to-phase voltages" sAddr="/MV/MX/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.9.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VMaxRat" desc="Maximum voltage ratio to the Start value">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Maximum voltage ratio to the Start value" sAddr="/MV/MX/Quality/+/qchg/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Maximum voltage ratio to the Start value" sAddr="/MV/MX/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.1.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Three phase undervoltage protection" prefix="PH" lnClass="PTUV" inst="1" lnType="ABBIED600_PHPTUV_#LIB1">
                        <Private type="ABB_FunctionRefs">ddbc3d12-d809-40bc-a65e-6ca27d6a8e8d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.GENERVOLT_TIMEMAF_A.5.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.GENERVOLT_TIMEMAF_A.5.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.GENERVOLT_TIMEMAF_A.5.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.GENERVOLT_TIMEMAF_A.5.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.5.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.GENERVOLT_TIMEMAF_A.5.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.GENERVOLT_TIMEMAF_A.5.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.GENERVOLT_TIMEMAF_A.5.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.GENERVOLT_TIMEMAF_A.5.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.5.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.GENERVOLT_TIMEMAF_A.5.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.GENERVOLT_TIMEMAF_A.5.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.5.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Start signal, combined" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsA" desc="Start signal, phase 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.1.Value,140,13" />
                            <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsB" desc="Start signal, phase 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.2.Value,140,13" />
                            <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="phsC" desc="Start signal, phase 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.3.Value,140,13" />
                            <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/dir/-1,-1,-1" />
                            <DAI name="q" desc="Start signal, combined" sAddr="/ACD/ST/Quality/+/qchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Start signal, combined" sAddr="/ACD/ST/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Operate signal, combined" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.4.Value,140,13" />
                            <DAI name="phsA" desc="Operate signal, phase 1" sAddr="/ACT/ST/BOOLEAN/App3.GENERVOLT_TIMEMAF_A.5.OUT.4.Value/dchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.5.Value,140,13" />
                            <DAI name="phsB" desc="Operate signal, phase 2" sAddr="/ACT/ST/BOOLEAN/App3.GENERVOLT_TIMEMAF_A.5.OUT.4.Value/dchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.6.Value,140,13" />
                            <DAI name="phsC" desc="Operate signal, phase 3" sAddr="/ACT/ST/BOOLEAN/App3.GENERVOLT_TIMEMAF_A.5.OUT.4.Value/dchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Operate signal, combined" sAddr="/ACT/ST/Quality/+/qchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Operate signal, combined" sAddr="/ACT/ST/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.8.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ratio of Start time to Operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.8.Value,148,100" />
                            <DAI name="t" desc="Ratio of Start time to Operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.8.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VMin" desc="Minimum voltage of the supervised phases">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.9.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Minimum of the phase or phase-to-phase voltages" sAddr="/MV/MX/Quality/+/qchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.9.Value,148,100" />
                            <DAI name="t" desc="Minimum of the phase or phase-to-phase voltages" sAddr="/MV/MX/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.9.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VMinRat" desc="Minimum voltage ratio to the Start value">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Minimum voltage ratio to the Start value" sAddr="/MV/MX/Quality/+/qchg/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Minimum voltage ratio to the Start value" sAddr="/MV/MX/Timestamp/+/none/+/App3.GENERVOLT_TIMEMAF_A.5.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Versatile Switch" prefix="VS" lnClass="GGIO" inst="1" lnType="ABBIED600_REV1_VSGGIO">
                        <Private type="ABB_FunctionRefs">9fbcc1d1-cf45-43bb-bd4a-c8066e3e8fca</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="Double point controllable status output">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.1.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.1.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.1.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication, integer" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.1.OUT.2.Value,141,12" />
                            <DAI name="q" desc="Position indication, integer" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.1.OUT.2.Value,141,100" />
                            <DAI name="t" desc="Position indication, integer" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.1.OUT.2.Value,141,32" />
                            <DAI name="stSeld" desc="Used by CH" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.1.OUT.0.Value,140,13" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.1.PARAM.1.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Versatile Switch" prefix="VS" lnClass="GGIO" inst="2" lnType="ABBIED600_REV1_VSGGIO">
                        <Private type="ABB_FunctionRefs">8bf85d06-bd26-4141-9e34-a3935ac19db6</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="Double point controllable status output">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.2.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.2.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.2.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.2.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.2.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.2.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.2.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.2.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.2.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.2.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.2.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.2.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.2.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.2.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.2.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.2.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.2.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.2.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.2.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.2.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication, integer" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.2.OUT.2.Value,141,12" />
                            <DAI name="q" desc="Position indication, integer" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.2.OUT.2.Value,141,100" />
                            <DAI name="t" desc="Position indication, integer" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.2.OUT.2.Value,141,32" />
                            <DAI name="stSeld" desc="Used by CH" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.2.OUT.0.Value,140,13" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.2.PARAM.1.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Versatile Switch" prefix="VS" lnClass="GGIO" inst="3" lnType="ABBIED600_REV1_VSGGIO">
                        <Private type="ABB_FunctionRefs">c2b1564c-d66d-487a-b37d-baed6dcc60a2</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.3.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.3.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="Double point controllable status output">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.3.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.3.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.3.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.3.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.3.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.3.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.3.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.3.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.3.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.3.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.3.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.3.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.3.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.3.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.3.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.3.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.3.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.3.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.3.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.3.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication, integer" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.3.OUT.2.Value,141,12" />
                            <DAI name="q" desc="Position indication, integer" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.3.OUT.2.Value,141,100" />
                            <DAI name="t" desc="Position indication, integer" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.3.OUT.2.Value,141,32" />
                            <DAI name="stSeld" desc="Used by CH" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.3.OUT.0.Value,140,13" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.3.PARAM.1.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Versatile Switch" prefix="VS" lnClass="GGIO" inst="4" lnType="ABBIED600_REV1_VSGGIO">
                        <Private type="ABB_FunctionRefs">acefc6d5-de0e-45e5-b435-491224dfbd97</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.4.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.4.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="Double point controllable status output">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.4.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.4.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.4.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.4.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.4.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.4.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.4.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.4.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.4.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.4.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.4.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.4.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.4.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.4.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.4.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.4.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.4.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.4.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.4.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.4.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication, integer" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.4.OUT.2.Value,141,12" />
                            <DAI name="q" desc="Position indication, integer" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.4.OUT.2.Value,141,100" />
                            <DAI name="t" desc="Position indication, integer" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.4.OUT.2.Value,141,32" />
                            <DAI name="stSeld" desc="Used by CH" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.4.OUT.0.Value,140,13" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.4.PARAM.1.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Versatile Switch" prefix="VS" lnClass="GGIO" inst="5" lnType="ABBIED600_REV1_VSGGIO">
                        <Private type="ABB_FunctionRefs">c45a7386-3ea6-4c3f-8860-d213518fbcca</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.5.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.5.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.5.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.5.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.5.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.5.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.5.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.5.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.5.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.5.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.5.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.5.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.5.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="Double point controllable status output">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.5.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.5.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.5.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.5.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.5.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.5.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.5.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.5.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.5.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.5.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.5.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.5.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.5.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.5.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.5.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.5.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.5.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.5.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.5.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.5.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication, integer" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.5.OUT.2.Value,141,12" />
                            <DAI name="q" desc="Position indication, integer" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.5.OUT.2.Value,141,100" />
                            <DAI name="t" desc="Position indication, integer" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.5.OUT.2.Value,141,32" />
                            <DAI name="stSeld" desc="Used by CH" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.5.OUT.0.Value,140,13" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.5.PARAM.1.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Versatile Switch" prefix="VS" lnClass="GGIO" inst="6" lnType="ABBIED600_REV1_VSGGIO">
                        <Private type="ABB_FunctionRefs">0d952bda-dd2e-4c54-a651-6ef65310d3fd</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.6.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.6.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.6.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.6.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.6.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.6.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.6.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.6.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.6.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.6.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.6.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.6.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.6.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="Double point controllable status output">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.6.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.6.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.6.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.6.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.6.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.6.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.6.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.6.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.6.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.6.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.6.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.6.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.6.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.6.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.6.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.6.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.6.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.6.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.6.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.6.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication, integer" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.6.OUT.2.Value,141,12" />
                            <DAI name="q" desc="Position indication, integer" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.6.OUT.2.Value,141,100" />
                            <DAI name="t" desc="Position indication, integer" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.6.OUT.2.Value,141,32" />
                            <DAI name="stSeld" desc="Used by CH" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.6.OUT.0.Value,140,13" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.6.PARAM.1.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Versatile Switch" prefix="VS" lnClass="GGIO" inst="7" lnType="ABBIED600_REV1_VSGGIO">
                        <Private type="ABB_FunctionRefs">6abce0f4-9a3d-49ce-9844-a463dda9fa35</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.7.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.7.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.7.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.7.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.7.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.7.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.7.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.7.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.7.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.7.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.7.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.7.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.7.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="Double point controllable status output">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.7.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.7.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.7.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.7.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.7.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.7.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.7.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.7.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.7.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.7.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.7.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.7.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.7.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.7.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.7.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.7.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.7.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.7.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.7.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.7.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication, integer" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.7.OUT.2.Value,141,12" />
                            <DAI name="q" desc="Position indication, integer" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.7.OUT.2.Value,141,100" />
                            <DAI name="t" desc="Position indication, integer" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.7.OUT.2.Value,141,32" />
                            <DAI name="stSeld" desc="Used by CH" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.7.OUT.0.Value,140,13" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.7.PARAM.1.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Versatile Switch" prefix="VS" lnClass="GGIO" inst="8" lnType="ABBIED600_REV1_VSGGIO">
                        <Private type="ABB_FunctionRefs">ca04c32e-b9a2-4c60-a509-1d10046a6e5f</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.8.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.8.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.8.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.8.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.8.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.8.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.8.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.8.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.8.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.8.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.8.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.8.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.8.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="Double point controllable status output">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.8.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.8.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.8.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.8.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.8.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.8.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.8.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.8.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.8.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.8.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.8.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.8.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.8.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.8.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.8.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.8.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.8.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.8.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.8.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.8.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication, integer" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.8.OUT.2.Value,141,12" />
                            <DAI name="q" desc="Position indication, integer" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.8.OUT.2.Value,141,100" />
                            <DAI name="t" desc="Position indication, integer" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.8.OUT.2.Value,141,32" />
                            <DAI name="stSeld" desc="Used by CH" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.8.OUT.0.Value,140,13" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.8.PARAM.1.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Versatile Switch" prefix="VS" lnClass="GGIO" inst="9" lnType="ABBIED600_REV1_VSGGIO">
                        <Private type="ABB_FunctionRefs">1631ea8e-6cd5-47e1-b749-ae36794a1e9f</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.VS.9.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.VS.9.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.VS.9.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.VS.9.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.VS.9.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.VS.9.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.VS.9.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.VS.9.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.VS.9.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.VS.9.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.VS.9.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.VS.9.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.VS.9.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DPCSO" desc="Double point controllable status output">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.9.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.9.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.9.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.9.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.9.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.9.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.9.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.9.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.9.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.9.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.9.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.9.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.9.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.VS.9.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.9.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.VS.9.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.VS.9.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.VS.9.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.VS.9.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.VS.9.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication, integer" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.VS.9.OUT.2.Value,141,12" />
                            <DAI name="q" desc="Position indication, integer" sAddr="/DPC/ST/Quality/+/qchg/+/App4.VS.9.OUT.2.Value,141,100" />
                            <DAI name="t" desc="Position indication, integer" sAddr="/DPC/ST/Timestamp/+/none/+/App4.VS.9.OUT.2.Value,141,32" />
                            <DAI name="stSeld" desc="Used by CH" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.VS.9.OUT.0.Value,140,13" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.VS.9.PARAM.1.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Circuit breaker" prefix="DA" lnClass="XCBR" inst="1" lnType="ABBIED600_DAXCBR">
                        <Private type="ABB_FunctionRefs">9e00847d-78a9-4776-970e-915e6d015fba</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.SWITCH_D.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.SWITCH_D.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.SWITCH_D.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.SWITCH_D.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.SWITCH_D.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.SWITCH_D.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.SWITCH_D.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.SWITCH_D.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.SWITCH_D.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.SWITCH_D.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.SWITCH_D.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.SWITCH_D.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Loc" desc="Local operation (local means without substation automation communication, hardwired direct control)">
                            <DAI name="stVal" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SWITCH_D.1.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App3.SWITCH_D.1.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App3.SWITCH_D.1.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCnt" desc="Operation counter">
                            <DAI name="stVal" desc="The value of the operation counter" sAddr="/INS/ST/INT32/+/dchg/+/App3.SWITCH_D.1.OUT.8.Value,33,30" />
                            <DAI name="q" desc="The value of the operation counter" sAddr="/INS/ST/Quality/+/qchg/+/App3.SWITCH_D.1.OUT.8.Value,33,100" />
                            <DAI name="t" desc="The value of the operation counter" sAddr="/INS/ST/Timestamp/+/none/+/App3.SWITCH_D.1.OUT.8.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Pos" desc="Switch position">
                            <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App3.SWITCH_D.1.OUT.21.Value,141,12" />
                            <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App3.SWITCH_D.1.OUT.21.Value,141,100" />
                            <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App3.SWITCH_D.1.OUT.21.Value,141,32" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App3.SWITCH_D.1.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App3.SWITCH_D.1.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.1.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.SWITCH_D.1.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.SWITCH_D.1.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.SWITCH_D.1.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.SWITCH_D.1.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.1.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.SWITCH_D.1.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.SWITCH_D.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App3.SWITCH_D.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App3.SWITCH_D.1.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkCls" desc="Block closing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.1.BLKC.2.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.SWITCH_D.1.BLKC.2.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.SWITCH_D.1.BLKC.2.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.SWITCH_D.1.BLKC.2.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.SWITCH_D.1.BLKC.2.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.1.BLKC.2.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.SWITCH_D.1.BLKC.2.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.SWITCH_D.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App3.SWITCH_D.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App3.SWITCH_D.1.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="CBOpCap" desc="Circuit breaker operating capability">
                            <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More" sAddr="/INS/ST/Enum/+/dchg/CBOpCap/App3.SWITCH_D.1.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More" sAddr="/INS/ST/Quality/+/qchg/+/App3.SWITCH_D.1.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More" sAddr="/INS/ST/Timestamp/+/none/+/App3.SWITCH_D.1.OUT.18.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.1.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.SWITCH_D.1.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.SWITCH_D.1.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.SWITCH_D.1.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.SWITCH_D.1.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.1.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.SWITCH_D.1.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="The update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.SWITCH_D.1.OUT.15.Value,140,13" />
                            <DAI name="q" desc="The update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App3.SWITCH_D.1.OUT.15.Value,140,100" />
                            <DAI name="t" desc="The update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App3.SWITCH_D.1.OUT.15.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Switch controller" prefix="GNRL" lnClass="CSWI" inst="1" lnType="ABBIED600_GNRLCSWI">
                        <Private type="ABB_FunctionRefs">6ab07b64-bdd7-422f-9fbb-99b4403620cc</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.SWITCHCTRL_C.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.SWITCHCTRL_C.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.SWITCHCTRL_C.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.SWITCHCTRL_C.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Pos" desc="Switch, general">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App3.SWITCHCTRL_C.1.OUT.7.Value,141,12" />
                            <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.1.OUT.7.Value,141,100" />
                            <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.OUT.7.Value,141,32" />
                            <DAI name="stSeld" desc="The select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App3.SWITCHCTRL_C.1.OUT.11.Value,140,13" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App3.SWITCHCTRL_C.1.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App3.SWITCHCTRL_C.1.PARAM.0.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpOpn" desc="Operation “Open Switch”">
                            <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.SWITCHCTRL_C.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCls" desc="Operation “Close Switch”">
                            <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.SWITCHCTRL_C.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkCmd" desc="Block of commands">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.1.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.1.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.1.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.1.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.SWITCHCTRL_C.1.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.SWITCHCTRL_C.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.1.OUT.6.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Interlocking modules for three single or two double CB bays or one 11/2 CB diam. incl. single and multiple command funct" prefix="S" lnClass="CILO" inst="1" lnType="ABBIED600_REV1_SCILO">
                        <Private type="ABB_FunctionRefs">aa7222f0-23ff-4fea-b284-89378483a93c</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.INTERLOCK_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.INTERLOCK_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.INTERLOCK_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.INTERLOCK_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.INTERLOCK_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.INTERLOCK_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.INTERLOCK_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.INTERLOCK_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.INTERLOCK_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.INTERLOCK_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.INTERLOCK_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.INTERLOCK_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.INTERLOCK_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="EnaOpn" desc="Enable Open">
                            <DAI name="stVal" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.INTERLOCK_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App3.INTERLOCK_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App3.INTERLOCK_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="EnaCls" desc="Enable Close">
                            <DAI name="stVal" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.INTERLOCK_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App3.INTERLOCK_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App3.INTERLOCK_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Circuit switch" prefix="DA" lnClass="XSWI" inst="3" lnType="ABBIED600_DAXSWI">
                        <Private type="ABB_FunctionRefs">2b6e882c-f4f0-43a1-ad4c-c14f84dc4aa5</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_D.13.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_D.13.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_D.13.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_D.13.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_D.13.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.13.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_D.13.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_D.13.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_D.13.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_D.13.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_D.13.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.13.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.13.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Loc" desc="Local operation">
                            <DAI name="stVal" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.13.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_D.13.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_D.13.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCnt" desc="Operation counter">
                            <DAI name="stVal" desc="The value of the operation counter" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_D.13.OUT.8.Value,33,30" />
                            <DAI name="q" desc="The value of the operation counter" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.13.OUT.8.Value,33,100" />
                            <DAI name="t" desc="The value of the operation counter" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.13.OUT.8.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Pos" desc="Switch position">
                            <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_D.13.OUT.21.Value,141,12" />
                            <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_D.13.OUT.21.Value,141,100" />
                            <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_D.13.OUT.21.Value,141,32" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_D.13.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_D.13.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.13.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.13.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.13.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.13.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.13.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.13.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.13.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.13.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.13.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.13.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkCls" desc="Block closing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.13.BLKC.2.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.13.BLKC.2.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.13.BLKC.2.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.13.BLKC.2.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.13.BLKC.2.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.13.BLKC.2.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.13.BLKC.2.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.13.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.13.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.13.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="SwTyp" desc="Switch type">
                            <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_D.13.OUT.19.Value,33,30" />
                            <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.13.OUT.19.Value,33,100" />
                            <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.13.OUT.19.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="SwOpCap" desc="Switch operating capability">
                            <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_D.13.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.13.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.13.OUT.18.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.13.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.13.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.13.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.13.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.13.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.13.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.13.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="The update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.13.OUT.15.Value,140,13" />
                            <DAI name="q" desc="The update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.13.OUT.15.Value,140,100" />
                            <DAI name="t" desc="The update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.13.OUT.15.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Switch controller" prefix="GNRL" lnClass="CSWI" inst="3" lnType="ABBIED600_GNRLCSWI">
                        <Private type="ABB_FunctionRefs">3549deff-77b7-4f76-88a9-c1d6a2b6d0ca</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_C.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_C.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Pos" desc="Switch, general">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.7.Value,141,12" />
                            <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.7.Value,141,100" />
                            <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.7.Value,141,32" />
                            <DAI name="stSeld" desc="The select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.11.Value,140,13" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_C.3.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_C.3.PARAM.0.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpOpn" desc="Operation “Open Switch”">
                            <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCls" desc="Operation “Close Switch”">
                            <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkCmd" desc="Block of commands">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.3.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.3.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.3.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.3.OUT.6.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Interlocking modules for three single or two double CB bays or one 11/2 CB diam. incl. single and multiple command funct" prefix="S" lnClass="CILO" inst="3" lnType="ABBIED600_REV1_SCILO">
                        <Private type="ABB_FunctionRefs">1f26f753-9471-4376-8f2d-f802a96f68c5</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INTERLOCK_A.3.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INTERLOCK_A.3.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INTERLOCK_A.3.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INTERLOCK_A.3.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="EnaOpn" desc="Enable Open">
                            <DAI name="stVal" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.3.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="EnaCls" desc="Enable Close">
                            <DAI name="stVal" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.3.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Circuit switch" prefix="DA" lnClass="XSWI" inst="4" lnType="ABBIED600_DAXSWI">
                        <Private type="ABB_FunctionRefs">d2447110-d72b-48b4-850e-49adaca467fc</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_D.14.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_D.14.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_D.14.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_D.14.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_D.14.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.14.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_D.14.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_D.14.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_D.14.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_D.14.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_D.14.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.14.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.14.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Loc" desc="Local operation">
                            <DAI name="stVal" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.14.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_D.14.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_D.14.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCnt" desc="Operation counter">
                            <DAI name="stVal" desc="The value of the operation counter" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_D.14.OUT.8.Value,33,30" />
                            <DAI name="q" desc="The value of the operation counter" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.14.OUT.8.Value,33,100" />
                            <DAI name="t" desc="The value of the operation counter" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.14.OUT.8.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Pos" desc="Switch position">
                            <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_D.14.OUT.21.Value,141,12" />
                            <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_D.14.OUT.21.Value,141,100" />
                            <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_D.14.OUT.21.Value,141,32" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_D.14.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_D.14.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.14.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.14.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.14.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.14.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.14.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.14.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.14.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.14.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.14.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.14.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkCls" desc="Block closing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.14.BLKC.2.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.14.BLKC.2.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.14.BLKC.2.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.14.BLKC.2.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.14.BLKC.2.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.14.BLKC.2.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.14.BLKC.2.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.14.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.14.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.14.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="SwTyp" desc="Switch type">
                            <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_D.14.OUT.19.Value,33,30" />
                            <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.14.OUT.19.Value,33,100" />
                            <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.14.OUT.19.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="SwOpCap" desc="Switch operating capability">
                            <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_D.14.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.14.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.14.OUT.18.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.14.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.14.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.14.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.14.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.14.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.14.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.14.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="The update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.14.OUT.15.Value,140,13" />
                            <DAI name="q" desc="The update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.14.OUT.15.Value,140,100" />
                            <DAI name="t" desc="The update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.14.OUT.15.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Switch controller" prefix="GNRL" lnClass="CSWI" inst="4" lnType="ABBIED600_GNRLCSWI">
                        <Private type="ABB_FunctionRefs">12cbb4df-ed10-4d38-a33b-56798a32dbb4</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_C.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_C.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Pos" desc="Switch, general">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.7.Value,141,12" />
                            <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.7.Value,141,100" />
                            <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.7.Value,141,32" />
                            <DAI name="stSeld" desc="The select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.11.Value,140,13" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_C.4.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_C.4.PARAM.0.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpOpn" desc="Operation “Open Switch”">
                            <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCls" desc="Operation “Close Switch”">
                            <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkCmd" desc="Block of commands">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.4.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.4.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.4.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.4.OUT.6.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Interlocking modules for three single or two double CB bays or one 11/2 CB diam. incl. single and multiple command funct" prefix="S" lnClass="CILO" inst="4" lnType="ABBIED600_REV1_SCILO">
                        <Private type="ABB_FunctionRefs">6119375a-2b2c-43c2-be07-11fc3fa0bc14</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INTERLOCK_A.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INTERLOCK_A.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INTERLOCK_A.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INTERLOCK_A.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="EnaOpn" desc="Enable Open">
                            <DAI name="stVal" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.4.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="EnaCls" desc="Enable Close">
                            <DAI name="stVal" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.4.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Circuit switch" prefix="DA" lnClass="XSWI" inst="5" lnType="ABBIED600_DAXSWI">
                        <Private type="ABB_FunctionRefs">53de4b09-ade3-4cb1-87aa-b6f60e2a3d1f</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_D.15.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_D.15.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_D.15.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_D.15.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_D.15.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.15.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_D.15.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_D.15.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_D.15.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_D.15.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_D.15.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.15.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.15.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Loc" desc="Local operation">
                            <DAI name="stVal" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.15.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_D.15.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_D.15.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCnt" desc="Operation counter">
                            <DAI name="stVal" desc="The value of the operation counter" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_D.15.OUT.8.Value,33,30" />
                            <DAI name="q" desc="The value of the operation counter" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.15.OUT.8.Value,33,100" />
                            <DAI name="t" desc="The value of the operation counter" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.15.OUT.8.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Pos" desc="Switch position">
                            <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_D.15.OUT.21.Value,141,12" />
                            <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_D.15.OUT.21.Value,141,100" />
                            <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_D.15.OUT.21.Value,141,32" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_D.15.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_D.15.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.15.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.15.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.15.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.15.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.15.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.15.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.15.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.15.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.15.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.15.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkCls" desc="Block closing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.15.BLKC.2.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.15.BLKC.2.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.15.BLKC.2.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.15.BLKC.2.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.15.BLKC.2.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.15.BLKC.2.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.15.BLKC.2.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.15.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.15.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.15.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="SwTyp" desc="Switch type">
                            <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_D.15.OUT.19.Value,33,30" />
                            <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.15.OUT.19.Value,33,100" />
                            <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.15.OUT.19.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="SwOpCap" desc="Switch operating capability">
                            <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_D.15.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.15.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.15.OUT.18.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.15.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.15.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.15.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.15.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.15.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.15.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.15.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="The update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.15.OUT.15.Value,140,13" />
                            <DAI name="q" desc="The update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.15.OUT.15.Value,140,100" />
                            <DAI name="t" desc="The update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.15.OUT.15.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Switch controller" prefix="GNRL" lnClass="CSWI" inst="5" lnType="ABBIED600_GNRLCSWI">
                        <Private type="ABB_FunctionRefs">c366527b-7b4d-40d1-a16e-5a6e41146377</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_C.5.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.5.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.5.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.5.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.5.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.5.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_C.5.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_C.5.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.5.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.5.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_C.5.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.5.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.5.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Pos" desc="Switch, general">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.5.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_C.5.OUT.7.Value,141,12" />
                            <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.5.OUT.7.Value,141,100" />
                            <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.5.OUT.7.Value,141,32" />
                            <DAI name="stSeld" desc="The select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.5.OUT.11.Value,140,13" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.5.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_C.5.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_C.5.PARAM.0.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpOpn" desc="Operation “Open Switch”">
                            <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.5.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.5.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.5.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCls" desc="Operation “Close Switch”">
                            <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.5.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.5.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.5.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkCmd" desc="Block of commands">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.5.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.5.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.5.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.5.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.5.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.5.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.5.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.5.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.5.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.5.OUT.6.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Interlocking modules for three single or two double CB bays or one 11/2 CB diam. incl. single and multiple command funct" prefix="S" lnClass="CILO" inst="5" lnType="ABBIED600_REV1_SCILO">
                        <Private type="ABB_FunctionRefs">1eed7bef-eb8c-4abc-867d-74297643c419</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INTERLOCK_A.5.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INTERLOCK_A.5.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INTERLOCK_A.5.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.5.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.5.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INTERLOCK_A.5.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.5.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.5.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="EnaOpn" desc="Enable Open">
                            <DAI name="stVal" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.5.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.5.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.5.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="EnaCls" desc="Enable Close">
                            <DAI name="stVal" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.5.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.5.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.5.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Circuit switch" prefix="DA" lnClass="XSWI" inst="6" lnType="ABBIED600_DAXSWI">
                        <Private type="ABB_FunctionRefs">b3d82945-74d4-4c08-b252-776e9c70fab1</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCH_D.16.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCH_D.16.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCH_D.16.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCH_D.16.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCH_D.16.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.16.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCH_D.16.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCH_D.16.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCH_D.16.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCH_D.16.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCH_D.16.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.16.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.16.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Loc" desc="Local operation">
                            <DAI name="stVal" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.16.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_D.16.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_D.16.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCnt" desc="Operation counter">
                            <DAI name="stVal" desc="The value of the operation counter" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_D.16.OUT.8.Value,33,30" />
                            <DAI name="q" desc="The value of the operation counter" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.16.OUT.8.Value,33,100" />
                            <DAI name="t" desc="The value of the operation counter" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.16.OUT.8.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Pos" desc="Switch position">
                            <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_D.16.OUT.21.Value,141,12" />
                            <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_D.16.OUT.21.Value,141,100" />
                            <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_D.16.OUT.21.Value,141,32" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_D.16.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_D.16.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.16.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.16.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.16.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.16.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.16.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.16.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.16.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.16.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.16.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.16.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkCls" desc="Block closing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.16.BLKC.2.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.16.BLKC.2.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.16.BLKC.2.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.16.BLKC.2.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.16.BLKC.2.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.16.BLKC.2.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.16.BLKC.2.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.16.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.16.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.16.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="SwTyp" desc="Switch type">
                            <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Enum/+/dchg/SwTyp/App4.SWITCH_D.16.OUT.19.Value,33,30" />
                            <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.16.OUT.19.Value,33,100" />
                            <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.16.OUT.19.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="SwOpCap" desc="Switch operating capability">
                            <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Enum/+/dchg/SwOpCap/App4.SWITCH_D.16.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_D.16.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O &amp; C" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_D.16.OUT.18.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.16.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCH_D.16.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_D.16.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_D.16.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_D.16.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_D.16.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_D.16.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="The update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_D.16.OUT.15.Value,140,13" />
                            <DAI name="q" desc="The update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_D.16.OUT.15.Value,140,100" />
                            <DAI name="t" desc="The update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_D.16.OUT.15.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Switch controller" prefix="GNRL" lnClass="CSWI" inst="6" lnType="ABBIED600_GNRLCSWI">
                        <Private type="ABB_FunctionRefs">b9ce6592-335c-4a00-9992-799608ed1737</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.SWITCHCTRL_C.6.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.6.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.6.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.6.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.6.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.6.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.SWITCHCTRL_C.6.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.SWITCHCTRL_C.6.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.6.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.6.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.SWITCHCTRL_C.6.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.6.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.6.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Pos" desc="Switch, general">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.6.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_C.6.OUT.7.Value,141,12" />
                            <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.6.OUT.7.Value,141,100" />
                            <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.6.OUT.7.Value,141,32" />
                            <DAI name="stSeld" desc="The select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.6.OUT.11.Value,140,13" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.6.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_C.6.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App4.SWITCHCTRL_C.6.PARAM.0.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpOpn" desc="Operation “Open Switch”">
                            <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.6.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.6.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.6.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCls" desc="Operation “Close Switch”">
                            <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.6.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.6.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.6.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkCmd" desc="Block of commands">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.6.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App4.SWITCHCTRL_C.6.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_C.6.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_C.6.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_C.6.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_C.6.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_C.6.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_C.6.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_C.6.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_C.6.OUT.6.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Interlocking modules for three single or two double CB bays or one 11/2 CB diam. incl. single and multiple command funct" prefix="S" lnClass="CILO" inst="6" lnType="ABBIED600_REV1_SCILO">
                        <Private type="ABB_FunctionRefs">2bd33cdb-da5c-4730-a3d4-16da88fa3026</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.INTERLOCK_A.6.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.INTERLOCK_A.6.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.INTERLOCK_A.6.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.INTERLOCK_A.6.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.6.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.6.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.INTERLOCK_A.6.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.INTERLOCK_A.6.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.6.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.6.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.INTERLOCK_A.6.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.6.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.6.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="EnaOpn" desc="Enable Open">
                            <DAI name="stVal" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.6.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.6.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.6.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="EnaCls" desc="Enable Close">
                            <DAI name="stVal" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.6.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.6.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.6.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Circuit breaker" prefix="DA" lnClass="XCBR" inst="2" lnType="ABBIED600_DAXCBR">
                        <Private type="ABB_FunctionRefs">b412d81f-cbe4-4074-99de-67323dd3892b</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.SWITCH_D.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.SWITCH_D.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.SWITCH_D.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.SWITCH_D.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.SWITCH_D.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.SWITCH_D.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.SWITCH_D.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.SWITCH_D.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.SWITCH_D.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.SWITCH_D.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.SWITCH_D.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.SWITCH_D.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Loc" desc="Local operation (local means without substation automation communication, hardwired direct control)">
                            <DAI name="stVal" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SWITCH_D.2.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App3.SWITCH_D.2.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App3.SWITCH_D.2.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCnt" desc="Operation counter">
                            <DAI name="stVal" desc="The value of the operation counter" sAddr="/INS/ST/INT32/+/dchg/+/App3.SWITCH_D.2.OUT.8.Value,33,30" />
                            <DAI name="q" desc="The value of the operation counter" sAddr="/INS/ST/Quality/+/qchg/+/App3.SWITCH_D.2.OUT.8.Value,33,100" />
                            <DAI name="t" desc="The value of the operation counter" sAddr="/INS/ST/Timestamp/+/none/+/App3.SWITCH_D.2.OUT.8.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Pos" desc="Switch position">
                            <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App3.SWITCH_D.2.OUT.21.Value,141,12" />
                            <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App3.SWITCH_D.2.OUT.21.Value,141,100" />
                            <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App3.SWITCH_D.2.OUT.21.Value,141,32" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App3.SWITCH_D.2.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App3.SWITCH_D.2.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkOpn" desc="Block opening">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.2.BLKC.1.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.SWITCH_D.2.BLKC.1.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.SWITCH_D.2.BLKC.1.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.SWITCH_D.2.BLKC.1.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.SWITCH_D.2.BLKC.1.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.2.BLKC.1.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.SWITCH_D.2.BLKC.1.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.SWITCH_D.2.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App3.SWITCH_D.2.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App3.SWITCH_D.2.OUT.3.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkCls" desc="Block closing">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.2.BLKC.2.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.SWITCH_D.2.BLKC.2.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.SWITCH_D.2.BLKC.2.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.SWITCH_D.2.BLKC.2.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.SWITCH_D.2.BLKC.2.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.2.BLKC.2.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.SWITCH_D.2.BLKC.2.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.SWITCH_D.2.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App3.SWITCH_D.2.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App3.SWITCH_D.2.OUT.4.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="CBOpCap" desc="Circuit breaker operating capability">
                            <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More" sAddr="/INS/ST/Enum/+/dchg/CBOpCap/App3.SWITCH_D.2.OUT.18.Value,33,30" />
                            <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More" sAddr="/INS/ST/Quality/+/qchg/+/App3.SWITCH_D.2.OUT.18.Value,33,100" />
                            <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More" sAddr="/INS/ST/Timestamp/+/none/+/App3.SWITCH_D.2.OUT.18.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkUpd" desc="Block update">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.2.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.SWITCH_D.2.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.SWITCH_D.2.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.SWITCH_D.2.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.SWITCH_D.2.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCH_D.2.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.SWITCH_D.2.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="The update of position indication is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.SWITCH_D.2.OUT.15.Value,140,13" />
                            <DAI name="q" desc="The update of position indication is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App3.SWITCH_D.2.OUT.15.Value,140,100" />
                            <DAI name="t" desc="The update of position indication is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App3.SWITCH_D.2.OUT.15.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Switch controller" prefix="GNRL" lnClass="CSWI" inst="2" lnType="ABBIED600_GNRLCSWI">
                        <Private type="ABB_FunctionRefs">f1e7f0b9-1b70-4373-99a6-2db0ed4cc411</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.SWITCHCTRL_C.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.SWITCHCTRL_C.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.SWITCHCTRL_C.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.SWITCHCTRL_C.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Pos" desc="Switch, general">
                            <SDI name="SBOw">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,1" />
                                <DAI name="Check" sAddr="/DPC/CO/Check/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,16" />
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,20" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/DPC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,23" />
                                    <DAI name="orIdent" sAddr="/DPC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/DPC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,255" />
                                <DAI name="T" sAddr="/DPC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,200" />
                                <DAI name="Test" sAddr="/DPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.2.DPC.0.IEC,46,1" />
                            </SDI>
                            <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App3.SWITCHCTRL_C.2.OUT.7.Value,141,12" />
                            <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.2.OUT.7.Value,141,100" />
                            <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.2.OUT.7.Value,141,32" />
                            <DAI name="stSeld" desc="The select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App3.SWITCHCTRL_C.2.OUT.11.Value,140,13" />
                            <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.2.SUB.0.Enable,-1,-1" />
                            <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App3.SWITCHCTRL_C.2.SUB.0.Value,-1,-1" />
                            <DAI name="subQ" sAddr="/DPC/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/DPC/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" desc="Specifies the type for control model according to IEC 61850" sAddr="/DPC/CF/Enum/+/none/ctlModel/App3.SWITCHCTRL_C.2.PARAM.0.Value,-1,-1" />
                            <DAI name="sboTimeout" sAddr="/DPC/CF/INT32U/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpOpn" desc="Operation “Open Switch”">
                            <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.SWITCHCTRL_C.2.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.2.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.2.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpCls" desc="Operation “Close Switch”">
                            <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.SWITCHCTRL_C.2.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.2.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.2.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="BlkCmd" desc="Block of commands">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.2.BLKC.0.Value,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.SWITCHCTRL_C.2.BLKC.0.Value,45,23" />
                                    <DAI name="orIdent" sAddr="/SPC/CO/Octet64/+/none/+/App3.SWITCHCTRL_C.2.BLKC.0.Value,45,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/SPC/CO/INT8U/+/none/+/App3.SWITCHCTRL_C.2.BLKC.0.Value,45,255" />
                                <DAI name="T" sAddr="/SPC/CO/Timestamp/+/none/+/App3.SWITCHCTRL_C.2.BLKC.0.Value,45,200" />
                                <DAI name="Test" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.SWITCHCTRL_C.2.BLKC.0.Value,45,1" />
                                <DAI name="Check" sAddr="/SPC/CO/Check/+/none/+/App3.SWITCHCTRL_C.2.BLKC.0.Value,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.SWITCHCTRL_C.2.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App3.SWITCHCTRL_C.2.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App3.SWITCHCTRL_C.2.OUT.6.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Interlocking modules for three single or two double CB bays or one 11/2 CB diam. incl. single and multiple command funct" prefix="S" lnClass="CILO" inst="2" lnType="ABBIED600_REV1_SCILO">
                        <Private type="ABB_FunctionRefs">2cc3948d-d3ad-486f-8f36-010c6e42d3c3</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App3.INTERLOCK_A.2.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App3.INTERLOCK_A.2.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App3.INTERLOCK_A.2.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App3.INTERLOCK_A.2.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App3.INTERLOCK_A.2.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.INTERLOCK_A.2.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App3.INTERLOCK_A.2.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.INTERLOCK_A.2.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.INTERLOCK_A.2.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.INTERLOCK_A.2.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.INTERLOCK_A.2.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.INTERLOCK_A.2.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.INTERLOCK_A.2.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="EnaOpn" desc="Enable Open">
                            <DAI name="stVal" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.INTERLOCK_A.2.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App3.INTERLOCK_A.2.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Open operation at closed or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App3.INTERLOCK_A.2.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="EnaCls" desc="Enable Close">
                            <DAI name="stVal" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.INTERLOCK_A.2.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App3.INTERLOCK_A.2.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Close operation at open or intermediate or bad position is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App3.INTERLOCK_A.2.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Three phase current measurement (RMS)" prefix="CPH" lnClass="MMXU" inst="1" lnType="ABBIED600_CPHMMXU_#LIB1">
                        <Private type="ABB_FunctionRefs">2493bae3-c537-41a9-a908-c115cfb98c21</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.6.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.7.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.8.Value,-1,-1">
                                            <Val>500</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.9.Value,-1,-1">
                                            <Val>400</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.10.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.11.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.12.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.13.Value,-1,-1">
                                            <Val>500</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.30.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.31.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.32.Value,-1,-1">
                                            <Val>500</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.33.Value,-1,-1">
                                            <Val>400</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.34.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.35.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.36.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.37.Value,-1,-1">
                                            <Val>500</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.1.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.54.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.55.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.56.Value,-1,-1">
                                            <Val>500</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.57.Value,-1,-1">
                                            <Val>400</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.58.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.59.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.60.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.61.Value,-1,-1">
                                            <Val>500</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Three phase power measurement" prefix="PWR" lnClass="MMXU" inst="1" lnType="ABBIED600_PWRMMXU_#LIB1">
                        <Private type="ABB_FunctionRefs">53f17847-1be7-4dc4-81ad-30a8daad99d1</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter" sAddr="/INS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter" sAddr="/INS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="TotW" desc="Total Active Power (Total P)">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Active Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.7.Value,33,30" />
                            <DAI name="q" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,100" />
                            <DAI name="t" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.31.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.32.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.21.Value,-1,-1">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.22.Value,-1,-1" />
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.23.Value,-1,-1" />
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.24.Value,-1,-1" />
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.25.Value,-1,-1" />
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.26.Value,-1,-1" />
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.27.Value,-1,-1">
                                        <Val>-2000000</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.28.Value,-1,-1">
                                        <Val>2000000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="TotVAr" desc="Total Reactive Power (Total Q)">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Reactive Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.11.Value,33,30" />
                            <DAI name="q" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.43.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.44.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.33.Value,-1,-1">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.34.Value,-1,-1" />
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.35.Value,-1,-1" />
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.36.Value,-1,-1" />
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.37.Value,-1,-1" />
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.38.Value,-1,-1" />
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.39.Value,-1,-1">
                                        <Val>-2000000</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.40.Value,-1,-1">
                                        <Val>2000000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="TotVA" desc="Total Apparent Power (Total S)">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Apparent Power range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.3.Value,33,30" />
                            <DAI name="q" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.19.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.20.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.9.Value,-1,-1">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.10.Value,-1,-1" />
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.11.Value,-1,-1" />
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.12.Value,-1,-1" />
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.13.Value,-1,-1" />
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.14.Value,-1,-1" />
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.15.Value,-1,-1" />
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.16.Value,-1,-1">
                                        <Val>2000000</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="TotPF" desc="Average Power factor (Total PF)">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="Power Factor range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.15.Value,33,30" />
                            <DAI name="q" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,100" />
                            <DAI name="t" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.55.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.56.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.45.Value,-1,-1">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.46.Value,-1,-1" />
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.47.Value,-1,-1">
                                        <Val>1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.48.Value,-1,-1">
                                        <Val>1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.49.Value,-1,-1">
                                        <Val>-1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.50.Value,-1,-1">
                                        <Val>-1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.51.Value,-1,-1">
                                        <Val>-1</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.52.Value,-1,-1">
                                        <Val>1</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Hz" desc="Frequency">
                            <SDI name="mag">
                                <DAI name="f" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,27" />
                            </SDI>
                            <DAI name="range" desc="System frequency range" sAddr="/MV/MX/Enum/+/dchg/range/App4.MEASURE_POWER_A.1.OUT.29.Value,33,30" />
                            <DAI name="q" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,100" />
                            <DAI name="t" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,32" />
                            <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.91.Value,-1,-1" />
                            <SDI name="subMag">
                                <DAI name="f" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.92.Value,-1,-1" />
                            </SDI>
                            <DAI name="subQ" sAddr="/MV/SV/Quality/+/none/+/-1,-1,-1" />
                            <DAI name="subID" sAddr="/MV/SV/VisString64/+/none/+/-1,-1,-1" />
                            <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.81.Value,-1,-1">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/none/+/App4.MEASURE_POWER_A.1.PARAM.82.Value,-1,-1" />
                            <SDI name="rangeC">
                                <SDI name="hhLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.83.Value,-1,-1">
                                        <Val>60</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="hLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.84.Value,-1,-1">
                                        <Val>55</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="lLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.85.Value,-1,-1">
                                        <Val>45</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="llLim">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.86.Value,-1,-1">
                                        <Val>40</Val>
                                    </DAI>
                                </SDI>
                                <SDI name="min">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.87.Value,-1,-1" />
                                </SDI>
                                <SDI name="max">
                                    <DAI name="f" sAddr="/MV/CF/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.88.Value,-1,-1">
                                        <Val>70</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="ALd" desc="Current is leading voltage">
                            <DAI name="stVal" desc="Current is leading voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,13" />
                            <DAI name="q" desc="Current is leading voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,100" />
                            <DAI name="t" desc="Current is leading voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.17.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="ALg" desc="Current is lagging voltage">
                            <DAI name="stVal" desc="Current is lagging voltage" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,13" />
                            <DAI name="q" desc="Current is lagging voltage" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,100" />
                            <DAI name="t" desc="Current is lagging voltage" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.16.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Residual current measurement (RMS)" prefix="RESC" lnClass="MMXU" inst="1" lnType="ABBIED600_RESCMMXU_#LIB1">
                        <Private type="ABB_FunctionRefs">3081f1d7-be56-4432-913e-d0f234b94fcc</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.10.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.10.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.10.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.10.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.10.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.10.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.10.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.10.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.10.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.10.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.10.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.10.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.10.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="A" desc="Phase currents (IL1, IL2, IL3)">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.10.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.10.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.10.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.10.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.6.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.7.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.8.Value,-1,-1">
                                            <Val>15</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.9.Value,-1,-1">
                                            <Val>5</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.10.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.11.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.12.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.10.PARAM.13.Value,-1,-1">
                                            <Val>70</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Three phase voltage measurement (phase-to-earth voltages, RMS)" prefix="VPH" lnClass="MMXU" inst="1" lnType="ABBIED600_VPHMMXU_#LIB1">
                        <Private type="ABB_FunctionRefs">cec75514-6f2d-4afe-b466-de0fd284c0fb</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.4.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.4.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.4.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.4.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.4.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.4.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.4.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.4.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.4.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.4.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.4.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.4.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.4.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
                            <SDI name="phsA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.4.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.4.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.4.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.4.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.6.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.7.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.8.Value,-1,-1">
                                            <Val>12990</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.9.Value,-1,-1">
                                            <Val>12125</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.10.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.11.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.12.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.13.Value,-1,-1">
                                            <Val>15000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.4.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.4.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.4.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.4.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.30.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.31.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.32.Value,-1,-1">
                                            <Val>12990</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.33.Value,-1,-1">
                                            <Val>12125</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.34.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.35.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.36.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.37.Value,-1,-1">
                                            <Val>15000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.4.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.4.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.4.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.4.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.54.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.55.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.56.Value,-1,-1">
                                            <Val>12990</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.57.Value,-1,-1">
                                            <Val>12125</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.58.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.59.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.60.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.4.PARAM.61.Value,-1,-1">
                                            <Val>15000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Three phase voltage measurement (phase-to-phase voltages, RMS)" prefix="VPP" lnClass="MMXU" inst="1" lnType="ABBIED600_VPPMMXU_#LIB1">
                        <Private type="ABB_FunctionRefs">c4bf5d7c-44c6-4d31-9746-e751d7ad31c3</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.7.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.7.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.7.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.7.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.7.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.7.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.7.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.7.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.7.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.7.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.7.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.7.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.7.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="PPV" desc="Phase to phase voltages (VL1VL2, …)">
                            <SDI name="phsAB">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.7.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.7.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.7.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.7.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.6.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.7.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.8.Value,-1,-1">
                                            <Val>22500</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.9.Value,-1,-1">
                                            <Val>21000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.10.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.11.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.12.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.13.Value,-1,-1">
                                            <Val>25000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsBC">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.7.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.7.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.7.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.7.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.30.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.31.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.32.Value,-1,-1">
                                            <Val>22500</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.33.Value,-1,-1">
                                            <Val>21000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.34.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.35.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.36.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.37.Value,-1,-1">
                                            <Val>25000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="phsCA">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.7.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.7.OUT.19.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.7.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.7.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.64.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.65.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.54.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.55.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.56.Value,-1,-1">
                                            <Val>22500</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.57.Value,-1,-1">
                                            <Val>21000</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.58.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.59.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.60.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.7.PARAM.61.Value,-1,-1">
                                            <Val>25000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/DEL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Positive and negative sequence voltage measurement" prefix="VS" lnClass="MSQI" inst="1" lnType="ABBIED600_VSMSQI_#LIB1">
                        <Private type="ABB_FunctionRefs">8dfdb2d7-c495-4339-b404-a7cd73e277e3</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.19.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.19.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.19.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.19.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.19.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.19.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.19.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.19.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.19.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.19.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.19.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.19.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.19.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="SeqV" desc="Positive, Negative and Zero Sequence Voltage">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.19.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.19.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.19.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.19.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.6.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.7.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.8.Value,-1,-1">
                                            <Val>12990</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.9.Value,-1,-1">
                                            <Val>12125</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.10.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.11.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.12.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.13.Value,-1,-1">
                                            <Val>15000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.19.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.19.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.19.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.19.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.30.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.31.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.32.Value,-1,-1">
                                            <Val>1154</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.33.Value,-1,-1">
                                            <Val>577</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.34.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.35.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.36.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.19.PARAM.37.Value,-1,-1">
                                            <Val>15000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.19.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/-1,-1,-1" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.19.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.19.OUT.18.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/-1,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Positive and negative sequence current measurement" prefix="CS" lnClass="MSQI" inst="1" lnType="ABBIED600_CSMSQI_#LIB1">
                        <Private type="ABB_FunctionRefs">3da8475d-7164-45ff-82b9-fb2ee591d38d</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.16.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.16.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.16.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.16.THIS.0.Mod,49,255" />
                                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.16.THIS.0.Mod,49,200" />
                                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.16.THIS.0.Mod,49,1" />
                                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.16.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.16.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.16.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.16.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.16.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.16.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.16.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="SeqA" desc="Positive, Negative and Zero Sequence Current">
                            <SDI name="c1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.16.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.16.OUT.3.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.16.OUT.2.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.16.OUT.2.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.6.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.7.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.8.Value,-1,-1">
                                            <Val>500</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.9.Value,-1,-1">
                                            <Val>400</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.10.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.11.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.12.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.13.Value,-1,-1">
                                            <Val>500</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.16.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.16.OUT.11.Value,33,30" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.16.OUT.10.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.16.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.30.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.31.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.32.Value,-1,-1">
                                            <Val>100</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.33.Value,-1,-1">
                                            <Val>50</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.34.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.35.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.36.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.16.PARAM.37.Value,-1,-1">
                                            <Val>500</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <SDI name="c3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.16.OUT.18.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" sAddr="/CMV/MX/Enum/+/dchg/range/-1,-1,-1" />
                                <DAI name="q" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.16.OUT.18.Value,148,100" />
                                <DAI name="t" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.16.OUT.10.Value,148,32" />
                                <DAI name="subEna" sAddr="/CMV/SV/BOOLEAN/+/none/+/-1,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="/CMV/SV/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" />
                                <DAI name="zeroDb" sAddr="/CMV/CF/INT32U/+/none/+/-1,-1,-1" />
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" sAddr="/CMV/CF/FLOAT32/+/none/+/-1,-1,-1" />
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/seqT/-1,-1,-1" />
                            <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="SYNC_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_RSY2LLN0">
                        <Private type="ABB_FunctionRefs">d52d08a1-1e4d-4a5d-917e-a17b8de7abb3</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                                <Val>882344</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Bus1Sel" desc="Bus1 selected">
                            <DAI name="stVal" desc="Bus1 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Bus1 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Bus1 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="Bus2Sel" desc="Bus2 selected">
                            <DAI name="stVal" desc="Bus2 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Bus2 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Bus2 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="Lin1Sel" desc="Line1 selected">
                            <DAI name="stVal" desc="Line1 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.2.Value,140,13" />
                            <DAI name="q" desc="Line1 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.2.Value,140,100" />
                            <DAI name="t" desc="Line1 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.2.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="Lin2Sel" desc="Line2 selected">
                            <DAI name="stVal" desc="Line2 selected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Line2 selected" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.3.Value,140,100" />
                            <DAI name="t" desc="Line2 selected" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.3.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="SelFuFail" desc="Selected voltage transformer fuse failed">
                            <DAI name="stVal" desc="Selected voltage transformer fuse failed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Selected voltage transformer fuse failed" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Selected voltage transformer fuse failed" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="TestEnOK" desc="Energizing check OK test output">
                            <DAI name="stVal" desc="Energizing check OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.7.Value,140,13" />
                            <DAI name="q" desc="Energizing check OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.7.Value,140,100" />
                            <DAI name="t" desc="Energizing check OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.7.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VInBnd" desc="Voltage in band">
                            <DAI name="stVal" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.18.Value,140,13" />
                            <DAI name="q" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.18.Value,140,100" />
                            <DAI name="t" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.18.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VInd" desc="Voltage difference out of limit">
                            <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN desc="Physical device information for IED" lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
                        <Private type="ABB_FunctionRefs">d52d08a1-1e4d-4a5d-917e-a17b8de7abb3</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Auto control of synchrocheck and energizing check, single circuit breaker, 11/2 or double circuit breaker" prefix="AUT2" lnClass="RSYN" inst="1" lnType="ABBIED600_AUT2RSYN">
                        <Private type="ABB_FunctionRefs">d52d08a1-1e4d-4a5d-917e-a17b8de7abb3</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Rel" desc="Release">
                            <DAI name="stVal" desc="Automatic release" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.42.Value,140,13" />
                            <DAI name="q" desc="Automatic release" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.42.Value,140,100" />
                            <DAI name="t" desc="Automatic release" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.42.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="VInd" desc="Voltage Difference Indicator">
                            <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="AngInd" desc="Angle Difference Indicator">
                            <DAI name="stVal" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.14.Value,140,13" />
                            <DAI name="q" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="HzInd" desc="Frequency Difference Indicator">
                            <DAI name="stVal" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.12.Value,140,13" />
                            <DAI name="q" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.12.Value,140,100" />
                            <DAI name="t" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.12.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DifVClc" desc="Calculated Difference in Voltage">
                            <SDI name="mag">
                                <DAI name="f" desc="Calculated difference in voltage" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.15.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated difference in voltage" sAddr="/MV/MX/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.15.Value,148,100" />
                            <DAI name="t" desc="Calculated difference in voltage" sAddr="/MV/MX/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.15.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DifHzClc" desc="Calculated Difference in Frequency">
                            <SDI name="mag">
                                <DAI name="f" desc="Calculated difference in frequency" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.16.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated difference in frequency" sAddr="/MV/MX/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.16.Value,148,100" />
                            <DAI name="t" desc="Calculated difference in frequency" sAddr="/MV/MX/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.16.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="DifAngClc" desc="Calculated Difference of Phase Angle">
                            <SDI name="mag">
                                <DAI name="f" desc="Calculated difference of phase angle" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.17.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated difference of phase angle" sAddr="/MV/MX/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.17.Value,148,100" />
                            <DAI name="t" desc="Calculated difference of phase angle" sAddr="/MV/MX/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.17.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="TestSCOK" desc="Manual synchro check OK test output">
                            <DAI name="stVal" desc="Auto synchro check OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.30.Value,140,13" />
                            <DAI name="q" desc="Auto synchro check OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.30.Value,140,100" />
                            <DAI name="t" desc="Auto synchro check OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.30.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="EnOK" desc="Manual energizing check OK">
                            <DAI name="stVal" desc="Automatic energizing check OK" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Automatic energizing check OK" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Automatic energizing check OK" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Manual control of synchrocheck and energizing check, single circuit breaker, 11/2 or double circuit breaker" prefix="MAN2" lnClass="RSYN" inst="2" lnType="ABBIED600_MAN2RSYN">
                        <Private type="ABB_FunctionRefs">d52d08a1-1e4d-4a5d-917e-a17b8de7abb3</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Rel" desc="Release">
                            <DAI name="stVal" desc="Manual release" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.43.Value,140,13" />
                            <DAI name="q" desc="Manual release" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.43.Value,140,100" />
                            <DAI name="t" desc="Manual release" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.43.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="VInd" desc="Voltage Difference Indicator">
                            <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.10.Value,140,13" />
                            <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.10.Value,140,100" />
                            <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.10.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="AngInd" desc="Angle Difference Indicator">
                            <DAI name="stVal" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="HzInd" desc="Frequency Difference Indicator">
                            <DAI name="stVal" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.11.Value,140,13" />
                            <DAI name="q" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.11.Value,140,100" />
                            <DAI name="t" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.11.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="EnOK" desc="Manual energizing check OK">
                            <DAI name="stVal" desc="Manual energizing check OK" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Manual energizing check OK" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Manual energizing check OK" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="TestSCOK" desc="Manual synchro check OK test output">
                            <DAI name="stVal" desc="Manual synchro check OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.9.Value,140,13" />
                            <DAI name="q" desc="Manual synchro check OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.9.Value,140,100" />
                            <DAI name="t" desc="Manual synchro check OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.9.Value,140,32" />
