                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Auto control of synchrocheck and energizing check, single circuit breaker, 11/2 or double circuit breaker" prefix="SYN1" lnClass="RSYN" inst="3" lnType="ABBIED600_SYN1RSYN">
                        <Private type="ABB_FunctionRefs">d52d08a1-1e4d-4a5d-917e-a17b8de7abb3</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Rel" desc="Release">
                            <DAI name="stVal" desc="Synchronizing OK output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.32.Value,140,13" />
                            <DAI name="q" desc="Synchronizing OK output" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.32.Value,140,100" />
                            <DAI name="t" desc="Synchronizing OK output" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.32.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="VInd" desc="Voltage Difference Indicator">
                            <DAI name="stVal" desc="Voltage difference out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.36.Value,140,13" />
                            <DAI name="q" desc="Voltage difference out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.36.Value,140,100" />
                            <DAI name="t" desc="Voltage difference out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.36.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="HzInd" desc="Frequency Difference Indicator">
                            <DAI name="stVal" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.37.Value,140,13" />
                            <DAI name="q" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.37.Value,140,100" />
                            <DAI name="t" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.37.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="FailSyn" desc="Synchronizing failed">
                            <DAI name="stVal" desc="Synchronizing failed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.33.Value,140,13" />
                            <DAI name="q" desc="Synchronizing failed" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.33.Value,140,100" />
                            <DAI name="t" desc="Synchronizing failed" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.33.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="TestSynOK" desc="Synchronizing OK test output">
                            <DAI name="stVal" desc="Synchronizing OK test output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.34.Value,140,13" />
                            <DAI name="q" desc="Synchronizing OK test output" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.34.Value,140,100" />
                            <DAI name="t" desc="Synchronizing OK test output" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.34.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="HzRCInd" desc="Frequency derivative out of limit for synchronizing ">
                            <DAI name="stVal" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.39.Value,140,13" />
                            <DAI name="q" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.39.Value,140,100" />
                            <DAI name="t" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.39.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="SynWait" desc="Synchronism waiting in progress">
                            <DAI name="stVal" desc="Synchronizing in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.31.Value,140,13" />
                            <DAI name="q" desc="Synchronizing in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.31.Value,140,100" />
                            <DAI name="t" desc="Synchronizing in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.31.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="HzInBnd" desc="Frequency difference in band for synchronizing">
                            <DAI name="stVal" desc="Frequency difference in band for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.38.Value,140,13" />
                            <DAI name="q" desc="Frequency difference in band for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.38.Value,140,100" />
                            <DAI name="t" desc="Frequency difference in band for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App3.SYNCHRONIZING_VSEL_B.1.OUT.38.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="DOCH_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_PHBLLN0_#LIB1">
                        <Private type="ABB_FunctionRefs">1d9e571f-09bf-4877-b66e-09757f6b04cb</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App3.OC1_A.17.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App3.OC1_A.17.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App3.OC1_A.17.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App3.OC1_A.17.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App3.OC1_A.17.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.OC1_A.17.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App3.OC1_A.17.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.OC1_A.17.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.OC1_A.17.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.OC1_A.17.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.OC1_A.17.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.OC1_A.17.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.OC1_A.17.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                                <Val>735802</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN desc="Physical device information for IED" lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
                        <Private type="ABB_FunctionRefs">1d9e571f-09bf-4877-b66e-09757f6b04cb</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Directional phase overcurrent, high or low stage" prefix="DPH" lnClass="PTOC" inst="1" lnType="ABBIED600_DPHPTOC_#LIB1">
                        <Private type="ABB_FunctionRefs">1d9e571f-09bf-4877-b66e-09757f6b04cb</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.OC1_A.17.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.OC1_A.17.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.OC1_A.17.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.OC1_A.17.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.OC1_A.17.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.OC1_A.17.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Started signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.4.Value,140,13" />
                            <DAI name="dirGeneral" desc="Detected fault direction, general" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.8.Value,33,30" />
                            <DAI name="phsA" desc="Started phase A" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.5.Value,140,13" />
                            <DAI name="dirPhsA" desc="Detected fault direction, phase A" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.9.Value,33,30" />
                            <DAI name="phsB" desc="Started phase B" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.6.Value,140,13" />
                            <DAI name="dirPhsB" desc="Detected fault direction, phase B" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.10.Value,33,30" />
                            <DAI name="phsC" desc="Started phase C" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.7.Value,140,13" />
                            <DAI name="dirPhsC" desc="Detected fault direction, phase C" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.11.Value,33,30" />
                            <DAI name="q" desc="Started signal" sAddr="/ACD/ST/Quality/+/qchg/+/App3.OC1_A.17.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Started signal" sAddr="/ACD/ST/Timestamp/+/none/+/App3.OC1_A.17.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.0.Value,140,13" />
                            <DAI name="phsA" desc="Operated phase A" sAddr="/ACT/ST/BOOLEAN/App3.OC1_A.17.OUT.0.Value/dchg/+/App3.OC1_A.17.OUT.1.Value,140,13" />
                            <DAI name="phsB" desc="Operated phase B" sAddr="/ACT/ST/BOOLEAN/App3.OC1_A.17.OUT.0.Value/dchg/+/App3.OC1_A.17.OUT.2.Value,140,13" />
                            <DAI name="phsC" desc="Operated phase C" sAddr="/ACT/ST/BOOLEAN/App3.OC1_A.17.OUT.0.Value/dchg/+/App3.OC1_A.17.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App3.OC1_A.17.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App3.OC1_A.17.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
                            <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.OC1_A.17.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App3.OC1_A.17.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App3.OC1_A.17.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" desc="Ratio of start time / operate time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.OC1_A.17.OUT.12.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.OC1_A.17.OUT.12.Value,148,100" />
                            <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.OC1_A.17.OUT.12.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="RDIR for MAF OC1_A" prefix="DPH" lnClass="RDIR" inst="1" lnType="ABBIED600_DPHRDIR">
                        <Private type="ABB_FunctionRefs">1d9e571f-09bf-4877-b66e-09757f6b04cb</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.OC1_A.17.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.OC1_A.17.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.OC1_A.17.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.OC1_A.17.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.OC1_A.17.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.OC1_A.17.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Dir" desc="Direction">
                            <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirGeneral" desc="Direction information, general" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.14.Value,33,30" />
                            <DAI name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirPhsA" desc="Direction information, phase A" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.15.Value,33,30" />
                            <DAI name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirPhsB" desc="Direction information, phase B" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.16.Value,33,30" />
                            <DAI name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirPhsC" desc="Direction information, phase C" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.17.OUT.17.Value,33,30" />
                            <DAI name="q" desc="Direction information, general" sAddr="/ACD/ST/Quality/+/qchg/+/App3.OC1_A.17.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Direction information, general" sAddr="/ACD/ST/Timestamp/+/none/+/App3.OC1_A.17.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="DOCL_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_PHBLLN0_#LIB1">
                        <Private type="ABB_FunctionRefs">baed89bc-02fa-4c89-b893-121fb9fc79e6</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App3.OC1_A.13.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App3.OC1_A.13.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App3.OC1_A.13.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App3.OC1_A.13.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App3.OC1_A.13.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.OC1_A.13.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App3.OC1_A.13.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.OC1_A.13.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.OC1_A.13.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.OC1_A.13.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.OC1_A.13.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.OC1_A.13.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.OC1_A.13.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                                <Val>758920</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN desc="Physical device information for IED" lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
                        <Private type="ABB_FunctionRefs">baed89bc-02fa-4c89-b893-121fb9fc79e6</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="RDIR for MAF OC1_A" prefix="DPH" lnClass="RDIR" inst="1" lnType="ABBIED600_DPHRDIR">
                        <Private type="ABB_FunctionRefs">baed89bc-02fa-4c89-b893-121fb9fc79e6</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.OC1_A.13.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.OC1_A.13.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.OC1_A.13.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.OC1_A.13.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.OC1_A.13.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.OC1_A.13.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Dir" desc="Direction">
                            <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirGeneral" desc="Direction information, general" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.14.Value,33,30" />
                            <DAI name="phsA" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirPhsA" desc="Direction information, phase A" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.15.Value,33,30" />
                            <DAI name="phsB" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirPhsB" desc="Direction information, phase B" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.16.Value,33,30" />
                            <DAI name="phsC" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirPhsC" desc="Direction information, phase C" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.17.Value,33,30" />
                            <DAI name="q" desc="Direction information, general" sAddr="/ACD/ST/Quality/+/qchg/+/App3.OC1_A.13.OUT.14.Value,140,100" />
                            <DAI name="t" desc="Direction information, general" sAddr="/ACD/ST/Timestamp/+/none/+/App3.OC1_A.13.OUT.14.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Directional phase overcurrent, high or low stage" prefix="DPH" lnClass="PTOC" inst="1" lnType="ABBIED600_DPHPTOC_#LIB1">
                        <Private type="ABB_FunctionRefs">baed89bc-02fa-4c89-b893-121fb9fc79e6</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.OC1_A.13.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.OC1_A.13.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.OC1_A.13.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.OC1_A.13.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.OC1_A.13.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.OC1_A.13.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Started signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.4.Value,140,13" />
                            <DAI name="dirGeneral" desc="Detected fault direction, general" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.8.Value,33,30" />
                            <DAI name="phsA" desc="Started phase A" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.5.Value,140,13" />
                            <DAI name="dirPhsA" desc="Detected fault direction, phase A" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.9.Value,33,30" />
                            <DAI name="phsB" desc="Started phase B" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.6.Value,140,13" />
                            <DAI name="dirPhsB" desc="Detected fault direction, phase B" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.10.Value,33,30" />
                            <DAI name="phsC" desc="Started phase C" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.7.Value,140,13" />
                            <DAI name="dirPhsC" desc="Detected fault direction, phase C" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.OC1_A.13.OUT.11.Value,33,30" />
                            <DAI name="q" desc="Started signal" sAddr="/ACD/ST/Quality/+/qchg/+/App3.OC1_A.13.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Started signal" sAddr="/ACD/ST/Timestamp/+/none/+/App3.OC1_A.13.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.0.Value,140,13" />
                            <DAI name="phsA" desc="Operated phase A" sAddr="/ACT/ST/BOOLEAN/App3.OC1_A.13.OUT.0.Value/dchg/+/App3.OC1_A.13.OUT.1.Value,140,13" />
                            <DAI name="phsB" desc="Operated phase B" sAddr="/ACT/ST/BOOLEAN/App3.OC1_A.13.OUT.0.Value/dchg/+/App3.OC1_A.13.OUT.2.Value,140,13" />
                            <DAI name="phsC" desc="Operated phase C" sAddr="/ACT/ST/BOOLEAN/App3.OC1_A.13.OUT.0.Value/dchg/+/App3.OC1_A.13.OUT.3.Value,140,13" />
                            <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App3.OC1_A.13.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App3.OC1_A.13.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
                            <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.OC1_A.13.OUT.13.Value,140,13" />
                            <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App3.OC1_A.13.OUT.13.Value,140,100" />
                            <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App3.OC1_A.13.OUT.13.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" desc="Ratio of start time / operate time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.OC1_A.13.OUT.12.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.OC1_A.13.OUT.12.Value,148,100" />
                            <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.OC1_A.13.OUT.12.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="DEFL_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_DEFLLN0">
                        <Private type="ABB_FunctionRefs">e67276c7-42d4-4bd6-a236-cb6281e8d0a8</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App3.EF1_B.13.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App3.EF1_B.13.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App3.EF1_B.13.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App3.EF1_B.13.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App3.EF1_B.13.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.EF1_B.13.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App3.EF1_B.13.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF1_B.13.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF1_B.13.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF1_B.13.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF1_B.13.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF1_B.13.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF1_B.13.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                                <Val>722976</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN desc="Physical device information for IED" lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
                        <Private type="ABB_FunctionRefs">e67276c7-42d4-4bd6-a236-cb6281e8d0a8</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="RDIR for MAF EF1_A" prefix="DEF" lnClass="RDIR" inst="1" lnType="ABBIED600_DEFRDIR">
                        <Private type="ABB_FunctionRefs">e67276c7-42d4-4bd6-a236-cb6281e8d0a8</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF1_B.13.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF1_B.13.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF1_B.13.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF1_B.13.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF1_B.13.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF1_B.13.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Dir" desc="Direction">
                            <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirGeneral" desc="Direction information" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.EF1_B.13.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Direction information" sAddr="/ACD/ST/Quality/+/qchg/+/App3.EF1_B.13.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Direction information" sAddr="/ACD/ST/Timestamp/+/none/+/App3.EF1_B.13.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpAEF" desc="Operating current for EF protection">
                            <SDI name="mag">
                                <DAI name="f" desc="Calculated operating current" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_B.13.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated operating current" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_B.13.OUT.5.Value,148,100" />
                            <DAI name="t" desc="Calculated operating current" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_B.13.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
                            <SDI name="mag">
                                <DAI name="f" desc="Angle between polarizing and operating quantity" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_B.13.OUT.7.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Angle between polarizing and operating quantity" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_B.13.OUT.7.Value,148,100" />
                            <DAI name="t" desc="Angle between polarizing and operating quantity" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_B.13.OUT.7.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="OpChrAng" desc="Angle between operating angle and relay characteristic angle">
                            <SDI name="mag">
                                <DAI name="f" desc="Angle between operating angle and characteristic angle" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_B.13.OUT.8.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Angle between operating angle and characteristic angle" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_B.13.OUT.8.Value,148,100" />
                            <DAI name="t" desc="Angle between operating angle and characteristic angle" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_B.13.OUT.8.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Directional earth-fault protection, high or low stage" prefix="DEF" lnClass="PTOC" inst="1" lnType="ABBIED600_DEFPTOC">
                        <Private type="ABB_FunctionRefs">e67276c7-42d4-4bd6-a236-cb6281e8d0a8</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF1_B.13.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF1_B.13.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF1_B.13.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF1_B.13.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF1_B.13.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF1_B.13.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Started" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.EF1_B.13.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" desc="Detected fault direction" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.EF1_B.13.OUT.2.Value,33,30" />
                            <DAI name="q" desc="Started" sAddr="/ACD/ST/Quality/+/qchg/+/App3.EF1_B.13.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Started" sAddr="/ACD/ST/Timestamp/+/none/+/App3.EF1_B.13.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.EF1_B.13.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App3.EF1_B.13.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App3.EF1_B.13.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
                            <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.EF1_B.13.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App3.EF1_B.13.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App3.EF1_B.13.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" desc="Ratio of start time / operate time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_B.13.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_B.13.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_B.13.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="DEFL_2">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_DEFLLN0">
                        <Private type="ABB_FunctionRefs">724dbaf4-7bf3-4055-907c-7446babc1b79</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App3.EF1_B.14.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App3.EF1_B.14.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App3.EF1_B.14.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App3.EF1_B.14.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App3.EF1_B.14.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.EF1_B.14.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App3.EF1_B.14.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF1_B.14.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF1_B.14.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF1_B.14.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF1_B.14.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF1_B.14.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF1_B.14.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                                <Val>730934</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN desc="Physical device information for IED" lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
                        <Private type="ABB_FunctionRefs">724dbaf4-7bf3-4055-907c-7446babc1b79</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="RDIR for MAF EF1_A" prefix="DEF" lnClass="RDIR" inst="1" lnType="ABBIED600_DEFRDIR">
                        <Private type="ABB_FunctionRefs">724dbaf4-7bf3-4055-907c-7446babc1b79</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF1_B.14.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF1_B.14.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF1_B.14.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF1_B.14.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF1_B.14.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF1_B.14.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Dir" desc="Direction">
                            <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirGeneral" desc="Direction information" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.EF1_B.14.OUT.6.Value,33,30" />
                            <DAI name="q" desc="Direction information" sAddr="/ACD/ST/Quality/+/qchg/+/App3.EF1_B.14.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Direction information" sAddr="/ACD/ST/Timestamp/+/none/+/App3.EF1_B.14.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="OpAEF" desc="Operating current for EF protection">
                            <SDI name="mag">
                                <DAI name="f" desc="Calculated operating current" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_B.14.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Calculated operating current" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_B.14.OUT.5.Value,148,100" />
                            <DAI name="t" desc="Calculated operating current" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_B.14.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="OpPolAng" desc="Angle between operating and polarizing quantity">
                            <SDI name="mag">
                                <DAI name="f" desc="Angle between polarizing and operating quantity" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_B.14.OUT.7.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Angle between polarizing and operating quantity" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_B.14.OUT.7.Value,148,100" />
                            <DAI name="t" desc="Angle between polarizing and operating quantity" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_B.14.OUT.7.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="OpChrAng" desc="Angle between operating angle and relay characteristic angle">
                            <SDI name="mag">
                                <DAI name="f" desc="Angle between operating angle and characteristic angle" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_B.14.OUT.8.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Angle between operating angle and characteristic angle" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_B.14.OUT.8.Value,148,100" />
                            <DAI name="t" desc="Angle between operating angle and characteristic angle" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_B.14.OUT.8.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Directional earth-fault protection, high or low stage" prefix="DEF" lnClass="PTOC" inst="1" lnType="ABBIED600_DEFPTOC">
                        <Private type="ABB_FunctionRefs">724dbaf4-7bf3-4055-907c-7446babc1b79</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF1_B.14.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF1_B.14.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF1_B.14.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF1_B.14.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF1_B.14.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF1_B.14.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start ">
                            <DAI name="general" desc="Started" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.EF1_B.14.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" desc="Detected fault direction" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.EF1_B.14.OUT.2.Value,33,30" />
                            <DAI name="q" desc="Started" sAddr="/ACD/ST/Quality/+/qchg/+/App3.EF1_B.14.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Started" sAddr="/ACD/ST/Timestamp/+/none/+/App3.EF1_B.14.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate ">
                            <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.EF1_B.14.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App3.EF1_B.14.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App3.EF1_B.14.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="IvdCrv" desc="Invalid coefficients for user programmable curve">
                            <DAI name="stVal" desc="Invalid curve parameters" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.EF1_B.14.OUT.4.Value,140,13" />
                            <DAI name="q" desc="Invalid curve parameters" sAddr="/SPS/ST/Quality/+/qchg/+/App3.EF1_B.14.OUT.4.Value,140,100" />
                            <DAI name="t" desc="Invalid curve parameters" sAddr="/SPS/ST/Timestamp/+/none/+/App3.EF1_B.14.OUT.4.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" desc="Ratio of start time / operate time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF1_B.14.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF1_B.14.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF1_B.14.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="SCFL_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_RSLLN0">
                        <Private type="ABB_FunctionRefs">f5a15a12-c47c-4eac-94ec-4d0a182e2e97</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                                <Val>1027696</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Rs" desc="General reset">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.FAULTLOCATOR_SC_MAF_B.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPC/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPC/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Physical device information for IED" lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
                        <Private type="ABB_FunctionRefs">f5a15a12-c47c-4eac-94ec-4d0a182e2e97</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Recording data bank 1 for SCEFRFLO" prefix="F1" lnClass="MSTA" inst="1" lnType="ABBIED600_F1MSTA">
                        <Private type="ABB_FunctionRefs">f5a15a12-c47c-4eac-94ec-4d0a182e2e97</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="FltLoop" desc="Fault Loop">
                            <DAI name="stVal" desc="Record data of bank 1 for fault loop" sAddr="/INS/ST/Enum/+/dchg/FltLoop/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.11.Value,33,30" />
                            <DAI name="q" desc="Record data of bank 1 for fault loop" sAddr="/INS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.11.Value,33,100" />
                            <DAI name="t" desc="Record data of bank 1 for fault loop" sAddr="/INS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.11.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="FltR" desc="Fault resistance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for fault resistance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.12.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for fault resistance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.12.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for fault resistance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.12.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltLoopR" desc="Fault loop resistance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for fault loop resistance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.13.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for fault loop resistance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.13.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for fault loop resistance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.13.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltLoopX" desc="Fault loop reactance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for fault loop reactance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.14.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for fault loop reactance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.14.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for fault loop reactance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.14.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltDiskm" desc="Fault disdance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for fault distance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.15.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for fault distance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.15.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for fault distance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.15.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="PhGndCapac" desc="Line phase-to-earth capacitance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data bank1 feeder phase-to-earth capacitive reactance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.16.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data bank1 feeder phase-to-earth capacitive reactance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.16.Value,148,100" />
                            <DAI name="t" desc="Record data bank1 feeder phase-to-earth capacitive reactance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.16.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="EqDisLod" desc="Equivalent load distance estimate">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for equivalent load distance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.17.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for equivalent load distance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.17.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for equivalent load distance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.17.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="RatFltALod" desc="Ratio between fault current and load current">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for ratio between fault current and load current" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.18.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for ratio between fault current and load current" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.18.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for ratio between fault current and load current" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.18.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltDisVald" desc="Validity of earth fault location">
                            <DAI name="stVal" desc="Record data of bank 1 for validity of earth fault location" sAddr="/INS/ST/INT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.19.Value,33,30" />
                            <DAI name="q" desc="Record data of bank 1 for validity of earth fault location" sAddr="/INS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.19.Value,33,100" />
                            <DAI name="t" desc="Record data of bank 1 for validity of earth fault location" sAddr="/INS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.19.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="Alm" desc="Alarm signal">
                            <DAI name="stVal" desc="Record data of bank 1 for alarm signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.20.Value,140,13" />
                            <DAI name="q" desc="Record data of bank 1 for alarm signal" sAddr="/SPS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.20.Value,140,100" />
                            <DAI name="t" desc="Record data of bank 1 for alarm signal" sAddr="/SPS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.20.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="VPreFltPhA" desc="Pre-fault voltage amplitude, phase A">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for phase A pre-fault voltage amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.21.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for phase A pre-fault voltage amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.21.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for phase A pre-fault voltage amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.21.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VPreFltPhB" desc="Pre-fault voltage amplitude, phase B">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for phase B pre-fault voltage amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.23.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for phase B pre-fault voltage amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.23.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for phase B pre-fault voltage amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.23.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VPreFltPhC" desc="Pre-fault voltage amplitude, phase C">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for phase C pre-fault voltage amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.25.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for phase C pre-fault voltage amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.25.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for phase C pre-fault voltage amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.25.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="APreFltPhA" desc="Pre-fault current amplitude, phase A">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for phase A pre-fault current amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.27.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for phase A pre-fault current amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.27.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for phase A pre-fault current amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.27.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="APreFltPhB" desc="Pre-fault current amplitude, phase B">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for phase B pre-fault current amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.29.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for phase B pre-fault current amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.29.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for phase B pre-fault current amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.29.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="APreFltPhC" desc="Pre-fault current amplitude, phase C">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for phase C pre-fault current amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.31.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for phase C pre-fault current amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.31.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for phase C pre-fault current amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.31.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VFltPhA" desc="Voltage amplitude during fault, phase A">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for phase A voltage amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.33.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for phase A voltage amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.33.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for phase A voltage amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.33.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VFltPhB" desc="Voltage amplitude during fault, phase B">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for phase B voltage amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.35.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for phase B voltage amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.35.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for phase B voltage amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.35.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VFltPhC" desc="Voltage amplitude during fault, phase C">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for phase C voltage amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.37.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for phase C voltage amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.37.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for phase C voltage amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.37.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="AFltPhA" desc="Current amplitude during fault, phase A">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for phase A current amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.39.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for phase A current amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.39.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for phase A current amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.39.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="AFltPhB" desc="Current amplitude during fault, phase B">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for phase B current amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.41.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for phase B current amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.41.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for phase B current amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.41.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="AFltPhC" desc="Current amplitude during fault, phase C">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for phase C current amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.43.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for phase C current amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.43.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for phase C current amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.43.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Short circuit fault locator" prefix="SCEF" lnClass="RFLO" inst="1" lnType="ABBIED600_SCEFRFLO">
                        <Private type="ABB_FunctionRefs">f5a15a12-c47c-4eac-94ec-4d0a182e2e97</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="FltZ" desc="Fault Impedance">
                            <SDI name="cVal">
                                <SDI name="mag">
                                    <DAI name="f" desc="Fault resistance in primary ohms" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.1.Value,148,27" />
                                </SDI>
                            </SDI>
                            <DAI name="q" desc="Fault resistance in primary ohms" sAddr="/CMV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.1.Value,148,100" />
                            <DAI name="t" desc="Fault resistance in primary ohms" sAddr="/CMV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.1.Value,148,32" />
                            <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="FltDiskm" desc="Fault Distance in km">
                            <SDI name="mag">
                                <DAI name="f" desc="Fault distance in units selected by the user (pu)" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.4.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Fault distance in units selected by the user (pu)" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.4.Value,148,100" />
                            <DAI name="t" desc="Fault distance in units selected by the user (pu)" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.4.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="FltLoop" desc="Fault Loop">
                            <DAI name="stVal" desc="Fault impedance loop used for distance measurement" sAddr="/INS/ST/Enum/+/dchg/FltLoop/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.0.Value,33,30" />
                            <DAI name="q" desc="Fault impedance loop used for distance measurement" sAddr="/INS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.0.Value,33,100" />
                            <DAI name="t" desc="Fault impedance loop used for distance measurement" sAddr="/INS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.0.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="FltAlm" desc="Alarm, fault location in between set limits">
                            <DAI name="stVal" desc="Alarm signal indicating that fault is located between set limits" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.6.Value,140,13" />
                            <DAI name="q" desc="Alarm signal indicating that fault is located between set limits" sAddr="/SPS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.6.Value,140,100" />
                            <DAI name="t" desc="Alarm signal indicating that fault is located between set limits" sAddr="/SPS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.6.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="TrgSt" desc="Signal indicating function triggering">
                            <DAI name="stVal" desc="Signal indicating function triggering" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.5.Value,140,13" />
                            <DAI name="q" desc="Signal indicating function triggering" sAddr="/SPS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.5.Value,140,100" />
                            <DAI name="t" desc="Signal indicating function triggering" sAddr="/SPS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.5.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltLoopR" desc="Fault loop resistance in primary ohms">
                            <SDI name="mag">
                                <DAI name="f" desc="Fault loop resistance in primary ohms" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Fault loop resistance in primary ohms" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Fault loop resistance in primary ohms" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltLoopX" desc="Fault loop reactance in primary ohms">
                            <SDI name="mag">
                                <DAI name="f" desc="Fault loop reactance in primary ohms" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Fault loop reactance in primary ohms" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Fault loop reactance in primary ohms" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PhGndCapac" desc="Line phase-to-earth capacitance">
                            <SDI name="mag">
                                <DAI name="f" desc="Estimated phase-to-earth capacitive reactance of the feeder" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.8.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Estimated phase-to-earth capacitive reactance of the feeder" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.8.Value,148,100" />
                            <DAI name="t" desc="Estimated phase-to-earth capacitive reactance of the feeder" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.8.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="RatFltALod" desc="Ratio between fault current and load current">
                            <SDI name="mag">
                                <DAI name="f" desc="Ratio between fault current and load current in case of an earth fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.10.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ratio between fault current and load current in case of an earth fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.10.Value,148,100" />
                            <DAI name="t" desc="Ratio between fault current and load current in case of an earth fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.10.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltDisVald" desc="Validity of earth fault location">
                            <DAI name="stVal" desc="Validity of earth fault location" sAddr="/INS/ST/INT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.7.Value,33,30" />
                            <DAI name="q" desc="Validity of earth fault location" sAddr="/INS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.7.Value,33,100" />
                            <DAI name="t" desc="Validity of earth fault location" sAddr="/INS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.7.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="EqDisLod" desc="Equivalent load distance estimate">
                            <SDI name="mag">
                                <DAI name="f" desc="Estimated equivalent load distance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.9.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Estimated equivalent load distance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.9.Value,148,100" />
                            <DAI name="t" desc="Estimated equivalent load distance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.9.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Recording data bank &gt;1 for SCEFRFLO" prefix="F" lnClass="MSTA" inst="1" lnType="ABBIED600_FMSTA">
                        <Private type="ABB_FunctionRefs">f5a15a12-c47c-4eac-94ec-4d0a182e2e97</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Alm" desc="Alarm signal">
                            <DAI name="stVal" desc="Record data of bank 2 for alarm signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.54.Value,140,13" />
                            <DAI name="q" desc="Record data of bank 2 for alarm signal" sAddr="/SPS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.54.Value,140,100" />
                            <DAI name="t" desc="Record data of bank 2 for alarm signal" sAddr="/SPS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.54.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="FltLoop" desc="Fault Loop">
                            <DAI name="stVal" desc="Record data of bank 2 for fault loop" sAddr="/INS/ST/Enum/+/dchg/FltLoop/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.45.Value,33,30" />
                            <DAI name="q" desc="Record data of bank 2 for fault loop" sAddr="/INS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.45.Value,33,100" />
                            <DAI name="t" desc="Record data of bank 2 for fault loop" sAddr="/INS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.45.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="FltDisVald" desc="Validity of earth fault location">
                            <DAI name="stVal" desc="Record data of bank 2 for validity of earth fault location" sAddr="/INS/ST/INT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.53.Value,33,30" />
                            <DAI name="q" desc="Record data of bank 2 for validity of earth fault location" sAddr="/INS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.53.Value,33,100" />
                            <DAI name="t" desc="Record data of bank 2 for validity of earth fault location" sAddr="/INS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.53.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltR" desc="Fault resistance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for fault resistance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.46.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for fault resistance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.46.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for fault resistance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.46.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltLoopR" desc="Fault loop resistance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for fault loop resistance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.47.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for fault loop resistance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.47.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for fault loop resistance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.47.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltLoopX" desc="Fault loop reactance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for fault loop reactance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.48.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for fault loop reactance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.48.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for fault loop reactance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.48.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltDiskm" desc="Fault disdance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for fault distance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.49.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for fault distance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.49.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for fault distance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.49.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="PhGndCapac" desc="Line phase-to-earth capacitance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data bank2 feeder phase-to-earth capacitive reactance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.50.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data bank2 feeder phase-to-earth capacitive reactance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.50.Value,148,100" />
                            <DAI name="t" desc="Record data bank2 feeder phase-to-earth capacitive reactance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.50.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="EqDisLod" desc="Equivalent load distance estimate">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for equivalent load distance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.51.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for equivalent load distance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.51.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for equivalent load distance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.51.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="RatFltALod" desc="Ratio between fault current and load current">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for ratio between fault current and load current" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.52.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for ratio between fault current and load current" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.52.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for ratio between fault current and load current" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.52.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VPreFltPhA" desc="Pre-fault voltage amplitude, phase A">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for phase A pre-fault voltage amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.55.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for phase A pre-fault voltage amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.55.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for phase A pre-fault voltage amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.55.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VPreFltPhB" desc="Pre-fault voltage amplitude, phase B">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for phase B pre-fault voltage amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.57.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for phase B pre-fault voltage amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.57.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for phase B pre-fault voltage amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.57.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VPreFltPhC" desc="Pre-fault voltage amplitude, phase C">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for phase C pre-fault voltage amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.59.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for phase C pre-fault voltage amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.59.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for phase C pre-fault voltage amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.59.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="APreFltPhA" desc="Pre-fault current amplitude, phase A">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for phase A pre-fault current amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.61.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for phase A pre-fault current amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.61.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for phase A pre-fault current amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.61.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="APreFltPhB" desc="Pre-fault current amplitude, phase B">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for phase B pre-fault current amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.63.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for phase B pre-fault current amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.63.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for phase B pre-fault current amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.63.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VFltPhA" desc="Voltage amplitude during fault, phase A">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for phase A voltage amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.67.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for phase A voltage amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.67.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for phase A voltage amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.67.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VFltPhB" desc="Voltage amplitude during fault, phase B">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for phase B voltage amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.69.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for phase B voltage amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.69.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for phase B voltage amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.69.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VFltPhC" desc="Voltage amplitude during fault, phase C">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for phase C voltage amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.71.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for phase C voltage amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.71.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for phase C voltage amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.71.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="AFltPhA" desc="Current amplitude during fault, phase A">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for phase A current amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.73.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for phase A current amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.73.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for phase A current amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.73.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="AFltPhB" desc="Current amplitude during fault, phase B">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for phase B current amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.75.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for phase B current amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.75.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for phase B current amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.75.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="AFltPhC" desc="Current amplitude during fault, phase C">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for phase C current amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.77.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for phase C current amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.77.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for phase C current amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.77.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="APreFltPhC" desc="Pre-fault current amplitude, phase C">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for phase C pre-fault current amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.65.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for phase C pre-fault current amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.65.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for phase C pre-fault current amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.65.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Recording data bank &gt;1 for SCEFRFLO" prefix="F" lnClass="MSTA" inst="2" lnType="ABBIED600_FMSTA">
                        <Private type="ABB_FunctionRefs">f5a15a12-c47c-4eac-94ec-4d0a182e2e97</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Alm" desc="Alarm signal">
                            <DAI name="stVal" desc="Record data of bank 3 for alarm signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.88.Value,140,13" />
                            <DAI name="q" desc="Record data of bank 3 for alarm signal" sAddr="/SPS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.88.Value,140,100" />
                            <DAI name="t" desc="Record data of bank 3 for alarm signal" sAddr="/SPS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.88.Value,140,32" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="FltLoop" desc="Fault Loop">
                            <DAI name="stVal" desc="Record data of bank 3 for fault loop" sAddr="/INS/ST/Enum/+/dchg/FltLoop/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.79.Value,33,30" />
                            <DAI name="q" desc="Record data of bank 3 for fault loop" sAddr="/INS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.79.Value,33,100" />
                            <DAI name="t" desc="Record data of bank 3 for fault loop" sAddr="/INS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.79.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="FltDisVald" desc="Validity of earth fault location">
                            <DAI name="stVal" desc="Record data of bank 3 for validity of earth fault location" sAddr="/INS/ST/INT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.87.Value,33,30" />
                            <DAI name="q" desc="Record data of bank 3 for validity of earth fault location" sAddr="/INS/ST/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.87.Value,33,100" />
                            <DAI name="t" desc="Record data of bank 3 for validity of earth fault location" sAddr="/INS/ST/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.87.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltR" desc="Fault resistance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for fault resistance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.80.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for fault resistance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.80.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for fault resistance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.80.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltLoopR" desc="Fault loop resistance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for fault loop resistance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.81.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for fault loop resistance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.81.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for fault loop resistance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.81.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltLoopX" desc="Fault loop reactance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for fault loop reactance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.82.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for fault loop reactance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.82.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for fault loop reactance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.82.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="FltDiskm" desc="Fault disdance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for fault distance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.83.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for fault distance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.83.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for fault distance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.83.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="PhGndCapac" desc="Line phase-to-earth capacitance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data bank3 feeder phase-to-earth capacitive reactance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.84.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data bank3 feeder phase-to-earth capacitive reactance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.84.Value,148,100" />
                            <DAI name="t" desc="Record data bank3 feeder phase-to-earth capacitive reactance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.84.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="EqDisLod" desc="Equivalent load distance estimate">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for equivalent load distance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.85.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for equivalent load distance" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.85.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for equivalent load distance" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.85.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="RatFltALod" desc="Ratio between fault current and load current">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for ratio between fault current and load current" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.86.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for ratio between fault current and load current" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.86.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for ratio between fault current and load current" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.86.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VPreFltPhA" desc="Pre-fault voltage amplitude, phase A">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for phase A pre-fault voltage amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.89.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for phase A pre-fault voltage amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.89.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for phase A pre-fault voltage amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.89.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VPreFltPhB" desc="Pre-fault voltage amplitude, phase B">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for phase B pre-fault voltage amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.91.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for phase B pre-fault voltage amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.91.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for phase B pre-fault voltage amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.91.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VPreFltPhC" desc="Pre-fault voltage amplitude, phase C">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for phase C pre-fault voltage amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.93.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for phase C pre-fault voltage amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.93.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for phase C pre-fault voltage amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.93.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="APreFltPhA" desc="Pre-fault current amplitude, phase A">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for phase A pre-fault current amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.95.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for phase A pre-fault current amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.95.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for phase A pre-fault current amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.95.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="APreFltPhB" desc="Pre-fault current amplitude, phase B">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for phase B pre-fault current amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.97.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for phase B pre-fault current amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.97.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for phase B pre-fault current amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.97.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VFltPhA" desc="Voltage amplitude during fault, phase A">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for phase A voltage amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.101.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for phase A voltage amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.101.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for phase A voltage amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.101.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VFltPhB" desc="Voltage amplitude during fault, phase B">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for phase B voltage amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.103.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for phase B voltage amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.103.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for phase B voltage amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.103.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="VFltPhC" desc="Voltage amplitude during fault, phase C">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for phase C voltage amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.105.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for phase C voltage amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.105.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for phase C voltage amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.105.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="AFltPhA" desc="Current amplitude during fault, phase A">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for phase A current amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.107.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for phase A current amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.107.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for phase A current amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.107.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="AFltPhB" desc="Current amplitude during fault, phase B">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for phase B current amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.109.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for phase B current amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.109.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for phase B current amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.109.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="AFltPhC" desc="Current amplitude during fault, phase C">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for phase C current amplitude during fault" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.111.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for phase C current amplitude during fault" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.111.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for phase C current amplitude during fault" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.111.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="APreFltPhC" desc="Pre-fault current amplitude, phase C">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for phase C pre-fault current amplitude" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.99.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for phase C pre-fault current amplitude" sAddr="/MV/MX/Quality/+/qchg/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.99.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for phase C pre-fault current amplitude" sAddr="/MV/MX/Timestamp/+/none/+/App3.FAULTLOCATOR_SC_MAF_B.1.OUT.99.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="EFAD_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_RSLLN0">
                        <Private type="ABB_FunctionRefs">759add6d-7c3f-41b2-b790-af805a72aa74</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                                <Val>1030991</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Rs" desc="General reset">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.ISPC.0.IEC,45,18" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/orCategory/App3.EF_ADMITDELTA_MAF_A.1.ISPC.0.IEC,45,23" />
                                    <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.ISPC.0.IEC,45,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.ISPC.0.IEC,45,255" />
                                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.ISPC.0.IEC,45,200" />
                                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.ISPC.0.IEC,45,1" />
                                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.ISPC.0.IEC,45,16" />
                            </SDI>
                            <DAI name="stVal" desc="Status: RESET ORed with reset command from communication" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.46.Value,140,13" />
                            <DAI name="q" desc="Status: RESET ORed with reset command from communication" sAddr="/SPC/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.46.Value,140,100" />
                            <DAI name="t" desc="Status: RESET ORed with reset command from communication" sAddr="/SPC/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.46.Value,140,32" />
                            <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="Physical device information for IED" lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
                        <Private type="ABB_FunctionRefs">759add6d-7c3f-41b2-b790-af805a72aa74</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Earth fault admittance protection" prefix="EF" lnClass="PADM" inst="1" lnType="ABBIED600_EFPADM">
                        <Private type="ABB_FunctionRefs">759add6d-7c3f-41b2-b790-af805a72aa74</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="General start-signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.0.Value,140,13" />
                            <DAI name="dirGeneral" desc="Detected fault direction" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.EF_ADMITDELTA_MAF_A.1.OUT.41.Value,33,30" />
                            <DAI name="q" desc="General start-signal" sAddr="/ACD/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="General start-signal" sAddr="/ACD/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Time delayed operate-signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.1.Value,140,13" />
                            <DAI name="q" desc="Time delayed operate-signal" sAddr="/ACT/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Time delayed operate-signal" sAddr="/ACT/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" desc="Ratio of start time / operate time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.47.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.47.Value,148,100" />
                            <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.47.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Cond" desc="Measured neutral conductance">
                            <SDI name="mag">
                                <DAI name="f" desc="Real part of calculated neutral admittance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Real part of calculated neutral admittance" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Real part of calculated neutral admittance" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Sus" desc="Measured neutral susceptance">
                            <SDI name="mag">
                                <DAI name="f" desc="Imaginary part of calculated neutral admittance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Imaginary part of calculated neutral admittance" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Imaginary part of calculated neutral admittance" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="IvdChrLin" desc="Overlaping admittance boundary line settings">
                            <DAI name="stVal" desc="Overlaping admittance boundary line settings" sAddr="/INS/ST/INT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.4.Value,33,30" />
                            <DAI name="q" desc="Overlaping admittance boundary line settings" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.4.Value,33,100" />
                            <DAI name="t" desc="Overlaping admittance boundary line settings" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.4.Value,33,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Recording data bank 1 for EFPADM" prefix="EAD1" lnClass="MSTA" inst="1" lnType="ABBIED600_EAD1MSTA">
                        <Private type="ABB_FunctionRefs">759add6d-7c3f-41b2-b790-af805a72aa74</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Cond" desc="Recorded real part of neutral admittance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for real part of neutral admittance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.8.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for real part of neutral admittance" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.8.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for real part of neutral admittance" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.8.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="Sus" desc="Recorded imaginary part of neutral admittance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for imaginary part of neutral admittance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.9.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for imaginary part of neutral admittance" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.9.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for imaginary part of neutral admittance" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.9.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="APreFlt" desc="Pre-fault currents">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Record data of bank 1 for magnitude of pre-fault residual current" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.12.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="Record data of bank 1 for angle of pre-fault residual current " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.13.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="q" desc="Record data of bank 1 for magnitude of pre-fault residual current" sAddr="/CMV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.12.Value,148,100" />
                                <DAI name="t" desc="Record data of bank 1 for magnitude of pre-fault residual current" sAddr="/CMV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.12.Value,148,32" />
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/WYE/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PhVPreFlt" desc="Pre-fault phase to earth voltages">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Record data of bank 1 for magnitude of pre-fault residual voltage" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.10.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="Record data of bank 1 for angle of pre-fault residual voltage" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.11.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="q" desc="Record data of bank 1 for magnitude of pre-fault residual voltage" sAddr="/CMV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.10.Value,148,100" />
                                <DAI name="t" desc="Record data of bank 1 for magnitude of pre-fault residual voltage" sAddr="/CMV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.10.Value,148,32" />
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/WYE/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="AFlt" desc="Fault-state currents">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Record data of bank 1 for magnitude of fault-state residual current" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.16.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="Record data of bank 1 for angle of fault-state residual current" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.17.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="q" desc="Record data of bank 1 for magnitude of fault-state residual current" sAddr="/CMV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.16.Value,148,100" />
                                <DAI name="t" desc="Record data of bank 1 for magnitude of fault-state residual current" sAddr="/CMV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.16.Value,148,32" />
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/WYE/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PhVFlt" desc="Fault-state phase to earth voltages">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Record data of bank 1 for magnitude of fault-state residual voltage" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.14.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="Record data of bank 1 for angle of fault-state residual voltage" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.15.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="q" desc="Record data of bank 1 for magnitude of fault-state residual voltage" sAddr="/CMV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.14.Value,148,100" />
                                <DAI name="t" desc="Record data of bank 1 for magnitude of fault-state residual voltage" sAddr="/CMV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.14.Value,148,32" />
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/WYE/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="Dir" desc="Recorded direction">
                            <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirGeneral" desc="Record data of bank 1 for detected fault direction" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.EF_ADMITDELTA_MAF_A.1.OUT.42.Value,33,30" />
                            <DAI name="q" desc="Record data of bank 1 for detected fault direction" sAddr="/ACD/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.42.Value,140,100" />
                            <DAI name="t" desc="Record data of bank 1 for detected fault direction" sAddr="/ACD/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.42.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 1 for ratio of started time / operate time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.48.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 1 for ratio of started time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.48.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 1 for ratio of started time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.48.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Recording data bank &gt;1 for EFPADM" prefix="EAD" lnClass="MSTA" inst="1" lnType="ABBIED600_EADMSTA">
                        <Private type="ABB_FunctionRefs">759add6d-7c3f-41b2-b790-af805a72aa74</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Cond" desc="Recorded real part of neutral admittance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for real part of neutral admittance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.18.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for real part of neutral admittance" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.18.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for real part of neutral admittance" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.18.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="Sus" desc="Recorded imaginary part of neutral admittance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for imaginary part of neutral admittance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.19.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for imaginary part of neutral admittance" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.19.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for imaginary part of neutral admittance" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.19.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="APreFlt" desc="Pre-fault currents">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Record data of bank 2 for magnitude of pre-fault residual current" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.22.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="Record data of bank 2 for angle of pre-fault residual current" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.23.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="q" desc="Record data of bank 2 for magnitude of pre-fault residual current" sAddr="/CMV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.22.Value,148,100" />
                                <DAI name="t" desc="Record data of bank 2 for magnitude of pre-fault residual current" sAddr="/CMV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.22.Value,148,32" />
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/WYE/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PhVPreFlt" desc="Pre-fault phase to earth voltages">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Record data of bank 2 for magnitude of pre-fault residual voltage" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.20.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="Record data of bank 2 for angle of pre-fault residual voltage" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.21.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="q" desc="Record data of bank 2 for magnitude of pre-fault residual voltage" sAddr="/CMV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.20.Value,148,100" />
                                <DAI name="t" desc="Record data of bank 2 for magnitude of pre-fault residual voltage" sAddr="/CMV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.20.Value,148,32" />
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/WYE/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="AFlt" desc="Fault-state currents">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Record data of bank 2 for magnitude of fault-state residual current" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.26.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="Record data of bank 2 for angle of fault-state residual current" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.27.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="q" desc="Record data of bank 2 for magnitude of fault-state residual current" sAddr="/CMV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.26.Value,148,100" />
                                <DAI name="t" desc="Record data of bank 2 for magnitude of fault-state residual current" sAddr="/CMV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.26.Value,148,32" />
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/WYE/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PhVFlt" desc="Fault-state phase to earth voltages">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Record data of bank 2 for magnitude of fault-state residual voltage" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.24.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="Record data of bank 2 for angle of fault-state residual voltage " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.25.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="q" desc="Record data of bank 2 for magnitude of fault-state residual voltage" sAddr="/CMV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.24.Value,148,100" />
                                <DAI name="t" desc="Record data of bank 2 for magnitude of fault-state residual voltage" sAddr="/CMV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.24.Value,148,32" />
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/WYE/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="Dir" desc="Recorded direction">
                            <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirGeneral" desc="Record data of bank 2 for detected fault direction" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.EF_ADMITDELTA_MAF_A.1.OUT.43.Value,33,30" />
                            <DAI name="q" desc="Record data of bank 2 for detected fault direction" sAddr="/ACD/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.43.Value,140,100" />
                            <DAI name="t" desc="Record data of bank 2 for detected fault direction" sAddr="/ACD/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.43.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 2 for ratio of started time / operate time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.49.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 2 for ratio of started time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.49.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 2 for ratio of started time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.49.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Recording data bank &gt;1 for EFPADM" prefix="EAD" lnClass="MSTA" inst="2" lnType="ABBIED600_EADMSTA">
                        <Private type="ABB_FunctionRefs">759add6d-7c3f-41b2-b790-af805a72aa74</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Cond" desc="Recorded real part of neutral admittance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for real part of neutral admittance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.28.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for real part of neutral admittance" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.28.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for real part of neutral admittance" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.28.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="Sus" desc="Recorded imaginary part of neutral admittance">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for real part of neutral admittance" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.29.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for real part of neutral admittance" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.29.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for real part of neutral admittance" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.29.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="APreFlt" desc="Pre-fault currents">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Record data of bank 3 for magnitude of pre-fault residual current" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.32.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="Record data of bank 3 for angle of pre-fault residual current " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.33.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="q" desc="Record data of bank 3 for magnitude of pre-fault residual current" sAddr="/CMV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.32.Value,148,100" />
                                <DAI name="t" desc="Record data of bank 3 for magnitude of pre-fault residual current" sAddr="/CMV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.32.Value,148,32" />
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/WYE/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PhVPreFlt" desc="Pre-fault phase to earth voltages">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Record data of bank 3 for magnitude of pre-fault residual voltage" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.30.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="Record data of bank 3 for angle of pre-fault residual voltage" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.31.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="q" desc="Record data of bank 3 for magnitude of pre-fault residual voltage" sAddr="/CMV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.30.Value,148,100" />
                                <DAI name="t" desc="Record data of bank 3 for magnitude of pre-fault residual voltage" sAddr="/CMV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.30.Value,148,32" />
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/WYE/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="AFlt" desc="Fault-state currents">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Record data of bank 3 for magnitude of fault-state residual current" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.36.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="Record data of bank 3 for angle of fault-state residual current " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.37.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="q" desc="Record data of bank 3 for magnitude of fault-state residual current" sAddr="/CMV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.36.Value,148,100" />
                                <DAI name="t" desc="Record data of bank 3 for magnitude of fault-state residual current" sAddr="/CMV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.36.Value,148,32" />
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/WYE/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="PhVFlt" desc="Fault-state phase to earth voltages">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Record data of bank 3 for magnitude of fault-state residual voltage" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.34.Value,148,27" />
                                    </SDI>
                                    <SDI name="ang">
                                        <DAI name="f" desc="Record data of bank 3 for angle of fault-state residual voltage" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.35.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="q" desc="Record data of bank 3 for magnitude of fault-state residual voltage" sAddr="/CMV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.34.Value,148,100" />
                                <DAI name="t" desc="Record data of bank 3 for magnitude of fault-state residual voltage" sAddr="/CMV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.34.Value,148,32" />
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/WYE/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                        <DOI name="Dir" desc="Recorded direction">
                            <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="dirGeneral" desc="Record data of bank 3 for detected fault direction" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.EF_ADMITDELTA_MAF_A.1.OUT.44.Value,33,30" />
                            <DAI name="q" desc="Record data of bank 3 for detected fault direction" sAddr="/ACD/ST/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.44.Value,140,100" />
                            <DAI name="t" desc="Record data of bank 3 for detected fault direction" sAddr="/ACD/ST/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.44.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="StrDur" desc="Start duration">
                            <SDI name="mag">
                                <DAI name="f" desc="Record data of bank 3 for ratio of started time / operate time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.50.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Record data of bank 3 for ratio of started time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.50.Value,148,100" />
                            <DAI name="t" desc="Record data of bank 3 for ratio of started time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.EF_ADMITDELTA_MAF_A.1.OUT.50.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="DOP_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_PHBLLN0_#LIB1">
                        <Private type="ABB_FunctionRefs">4db256b5-4d8c-4f04-9eae-db59163dfc8c</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App3.GENPOW_DIR_A.1.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App3.GENPOW_DIR_A.1.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App3.GENPOW_DIR_A.1.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App3.GENPOW_DIR_A.1.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App3.GENPOW_DIR_A.1.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App3.GENPOW_DIR_A.1.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App3.GENPOW_DIR_A.1.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.GENPOW_DIR_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.GENPOW_DIR_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.GENPOW_DIR_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.GENPOW_DIR_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.GENPOW_DIR_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.GENPOW_DIR_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                                <Val>737659</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN desc="Physical device information for IED" lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
                        <Private type="ABB_FunctionRefs">4db256b5-4d8c-4f04-9eae-db59163dfc8c</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Three-phase directional overpower protection" prefix="DP" lnClass="PDOP" inst="1" lnType="ABBIED600_DPPDOP">
                        <Private type="ABB_FunctionRefs">4db256b5-4d8c-4f04-9eae-db59163dfc8c</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.GENPOW_DIR_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.GENPOW_DIR_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.GENPOW_DIR_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.GENPOW_DIR_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.GENPOW_DIR_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.GENPOW_DIR_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Str" desc="Start">
                            <DAI name="general" desc="Started" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App3.GENPOW_DIR_A.1.OUT.1.Value,140,13" />
                            <DAI name="dirGeneral" desc="Detected fault direction" sAddr="/ACD/ST/Enum/+/dchg/dir/App3.GENPOW_DIR_A.1.OUT.8.Value,33,30" />
                            <DAI name="q" desc="Started" sAddr="/ACD/ST/Quality/+/qchg/+/App3.GENPOW_DIR_A.1.OUT.1.Value,140,100" />
                            <DAI name="t" desc="Started" sAddr="/ACD/ST/Timestamp/+/none/+/App3.GENPOW_DIR_A.1.OUT.1.Value,140,32" />
                            <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Op" desc="Operate">
                            <DAI name="general" desc="Operated" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App3.GENPOW_DIR_A.1.OUT.0.Value,140,13" />
                            <DAI name="q" desc="Operated" sAddr="/ACT/ST/Quality/+/qchg/+/App3.GENPOW_DIR_A.1.OUT.0.Value,140,100" />
                            <DAI name="t" desc="Operated" sAddr="/ACT/ST/Timestamp/+/none/+/App3.GENPOW_DIR_A.1.OUT.0.Value,140,32" />
                            <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="StrDur" desc="Start duration  ">
                            <SDI name="mag">
                                <DAI name="f" desc="Ratio of start time / operate time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENPOW_DIR_A.1.OUT.3.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Ratio of start time / operate time" sAddr="/MV/MX/Quality/+/qchg/+/App3.GENPOW_DIR_A.1.OUT.3.Value,148,100" />
                            <DAI name="t" desc="Ratio of start time / operate time" sAddr="/MV/MX/Timestamp/+/none/+/App3.GENPOW_DIR_A.1.OUT.3.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="Three-phase directional power protection measurements" prefix="DP" lnClass="MMXU" inst="1" lnType="ABBIED600_DPMMXU">
                        <Private type="ABB_FunctionRefs">4db256b5-4d8c-4f04-9eae-db59163dfc8c</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App3.GENPOW_DIR_A.1.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App3.GENPOW_DIR_A.1.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App3.GENPOW_DIR_A.1.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App3.GENPOW_DIR_A.1.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App3.GENPOW_DIR_A.1.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App3.GENPOW_DIR_A.1.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="TotW" desc="Total Active Power (Total P)">
                            <SDI name="mag">
                                <DAI name="f" desc="Active power" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENPOW_DIR_A.1.OUT.5.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Active power" sAddr="/MV/MX/Quality/+/qchg/+/App3.GENPOW_DIR_A.1.OUT.5.Value,148,100" />
                            <DAI name="t" desc="Active power" sAddr="/MV/MX/Timestamp/+/none/+/App3.GENPOW_DIR_A.1.OUT.5.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="TotVAr" desc="Total Reactive Power (Total Q)">
                            <SDI name="mag">
                                <DAI name="f" desc="Reactive power" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENPOW_DIR_A.1.OUT.6.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Reactive power" sAddr="/MV/MX/Quality/+/qchg/+/App3.GENPOW_DIR_A.1.OUT.6.Value,148,100" />
                            <DAI name="t" desc="Reactive power" sAddr="/MV/MX/Timestamp/+/none/+/App3.GENPOW_DIR_A.1.OUT.6.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="TotVA" desc="Total Apparent Power (Total S)">
                            <SDI name="mag">
                                <DAI name="f" desc="Apparent power" sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENPOW_DIR_A.1.OUT.4.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Apparent power" sAddr="/MV/MX/Quality/+/qchg/+/App3.GENPOW_DIR_A.1.OUT.4.Value,148,100" />
                            <DAI name="t" desc="Apparent power" sAddr="/MV/MX/Timestamp/+/none/+/App3.GENPOW_DIR_A.1.OUT.4.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="TotPFAng" desc="Angle between toatal apparent power and total active power">
                            <SDI name="mag">
                                <DAI name="f" desc="Angle between apparent power and active power  " sAddr="/MV/MX/FLOAT32/+/dchg/+/App3.GENPOW_DIR_A.1.OUT.2.Value,148,27" />
                            </SDI>
                            <DAI name="q" desc="Angle between apparent power and active power  " sAddr="/MV/MX/Quality/+/qchg/+/App3.GENPOW_DIR_A.1.OUT.2.Value,148,100" />
                            <DAI name="t" desc="Angle between apparent power and active power  " sAddr="/MV/MX/Timestamp/+/none/+/App3.GENPOW_DIR_A.1.OUT.2.Value,148,32" />
                            <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1">
                                <Val />
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="RESV_1">
                    <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_GNRLLLN0_#LIB1">
                        <Private type="ABB_FunctionRefs">2a0aedd0-851b-461c-a095-d987aa88aeda</Private>
                        <DOI name="Mod" desc="Mode">
                            <SDI name="Oper">
                                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/Mod/App4.THREEPHSIGMON_B.13.THIS.0.Mod,49,21" />
                                <SDI name="origin">
                                    <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/INC/CO/Enum/+/none/orCategory/App4.THREEPHSIGMON_B.13.THIS.0.Mod,49,23" />
                                    <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/INC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Mod,49,24" />
                                </SDI>
                                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/INC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Mod,49,255" />
                                <DAI name="T" desc="Mode parameter for 61850" sAddr="/INC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Mod,49,200" />
                                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Mod,49,1" />
                                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/INC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Mod,49,16" />
                            </SDI>
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" desc="ABB PCM600: Checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                                <Val>762424</Val>
                            </DAI>
                            <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN0>
                    <LN desc="Physical device information for IED" lnClass="LPHD" inst="1" lnType="ABBIED600_REV1_LPHD">
                        <Private type="ABB_FunctionRefs">2a0aedd0-851b-461c-a095-d987aa88aeda</Private>
                        <DOI name="PhyNam" desc="Physical device name plate">
                            <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.4.Value,-1,-1" />
                            <DAI name="serNum" desc="IED serial number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.0.Value,-1,-1" />
                            <DAI name="model" desc="IED model for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.ProdInfo.1.PARAM.5.Value,-1,-1" />
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
                            <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Residual voltage measurement (RMS)" prefix="RESV" lnClass="MMXU" inst="1" lnType="ABBIED600_RESVMMXU_#LIB1">
                        <Private type="ABB_FunctionRefs">2a0aedd0-851b-461c-a095-d987aa88aeda</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="U0 RMS, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.13.OUT.2.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="U0 RMS range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.13.OUT.3.Value,33,30" />
                                <DAI name="q" desc="U0 RMS, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.OUT.2.Value,148,100" />
                                <DAI name="t" desc="U0 RMS, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.OUT.2.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.16.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.17.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.6.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.7.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.8.Value,-1,-1">
                                            <Val>1154</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.9.Value,-1,-1">
                                            <Val>577</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.10.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.11.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.12.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.13.Value,-1,-1">
                                            <Val>15000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                    <LN desc="Residual voltage measurement (DFT)" prefix="VRES" lnClass="MMXU" inst="2" lnType="ABBIED600_VRESMMXU_#LIB1">
                        <Private type="ABB_FunctionRefs">2a0aedd0-851b-461c-a095-d987aa88aeda</Private>
                        <DOI name="Mod" desc="Mode">
                            <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/INC/ST/Enum/+/dchg/Mod/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,29" />
                            <DAI name="q" desc="Mode status parameter for 61850" sAddr="/INC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,100" />
                            <DAI name="t" desc="Mode status parameter for 61850" sAddr="/INC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.ModSt,152,32" />
                            <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/none/ctlModel/-1,-1,-1" />
                            <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Beh" desc="Behaviour">
                            <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Enum/+/dchg/Beh/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,29" />
                            <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,100" />
                            <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/INS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.THIS.0.Beh,152,32" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="/INS/ST/Enum/+/dchg/Health/-1,-1,-1" />
                            <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
                            <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                            <DAI name="configRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                        <DOI name="PhV" desc="Phase to ground voltages (VL1ER, …)">
                            <SDI name="res">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.13.OUT.10.Value,148,27" />
                                    </SDI>
                                </SDI>
                                <DAI name="range" desc="U0 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/range/App4.THREEPHSIGMON_B.13.OUT.11.Value,33,30" />
                                <DAI name="q" desc="U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.13.OUT.10.Value,148,100" />
                                <DAI name="t" desc="U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.13.OUT.10.Value,148,32" />
                                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.40.Value,-1,-1" />
                                <SDI name="subCVal">
                                    <SDI name="mag">
                                        <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.41.Value,-1,-1" />
                                    </SDI>
                                </SDI>
                                <DAI name="subQ" sAddr="/CMV/SV/Quality/+/none/+/-1,-1,-1" />
                                <DAI name="subID" sAddr="/CMV/SV/VisString64/+/none/+/-1,-1,-1" />
                                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.30.Value,-1,-1">
                                    <Val>10</Val>
                                </DAI>
                                <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.31.Value,-1,-1">
                                    <Val>500</Val>
                                </DAI>
                                <SDI name="rangeC">
                                    <SDI name="hhLim">
                                        <DAI name="f" desc="High High limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.32.Value,-1,-1">
                                            <Val>1154</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="hLim">
                                        <DAI name="f" desc="High limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.33.Value,-1,-1">
                                            <Val>577</Val>
                                        </DAI>
                                    </SDI>
                                    <SDI name="lLim">
                                        <DAI name="f" desc="Low limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.34.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="llLim">
                                        <DAI name="f" desc="Low Low limit (physical value)" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.35.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="min">
                                        <DAI name="f" desc="Minimum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.36.Value,-1,-1" />
                                    </SDI>
                                    <SDI name="max">
                                        <DAI name="f" desc="Maximum value" sAddr="/CMV/CF/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.13.PARAM.37.Value,-1,-1">
                                            <Val>15000</Val>
                                        </DAI>
                                    </SDI>
                                </SDI>
                            </SDI>
                            <DAI name="d" sAddr="/WYE/DC/VisString255/+/none/+/-1,-1,-1" />
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <IED name="A16KF11" type="MICROSCADA" manufacturer="ABB">
        <Private type="ABB IED Allocation">A16</Private>
        <Private type="ABB Comm">
            <eComm:CommNode x="-536870912" y="-536870912">
                <eComm:HMI />
                <eComm:Port id="1" xRel="0" yRel="1" />
            </eComm:CommNode>
        </Private>
        <AccessPoint name="S1" />
        <AccessPoint name="OPC1" />
    </IED>
    <IED name="A16OPC11" type="OPC Server" manufacturer="ABB">
        <Private type="ABB Host Access Point">OPC1</Private>
        <Private type="ABB Host Ied">A16KF11</Private>
        <Private type="ABB IED Allocation">A16</Private>
        <Private type="ABB Comm">
            <eComm:CommNode x="-536870912" y="-536870912">
                <eComm:OPCServer />
            </eComm:CommNode>
        </Private>
        <AccessPoint name="S1">
            <LN lnClass="IHMI" inst="1" lnType="ABBOPC_IHMI_Ed1" />
        </AccessPoint>
    </IED>
    <DataTypeTemplates>
        <LNodeType id="ABBIED600_LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC_#LIB4" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_LPHD" lnClass="LPHD">
            <DO name="PhyNam" type="ABB_a_dDPL" />
            <DO name="PhyHealth" type="ABB_c_dINS" />
            <DO name="Proxy" type="ABB_b_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_DRRDRE" lnClass="RDRE">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="RcdMade" type="ABB_d_dSPS" />
            <DO name="FltNum" type="ABB_b_dINS" />
            <DO name="RcdStr" type="ABB_d_dSPS" />
            <DO name="MemUsed" type="ABB_b_dINS" />
            <DO name="RcdClr" type="ABB_v2_dSPS" />
            <DO name="MemUsedAlm" type="ABB_v2_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_QCCBAY_#LIB1" lnClass="CBAY">
            <DO name="Mod" type="ABB_a_dINC_#LIB2" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_b_dLPL" />
            <DO name="BlkCmd" type="ABB_v1_dSPC_#LIB1" />
            <DO name="BlkUpd" type="ABB_v1_dSPC_#LIB1" />
            <DO name="Loc" type="ABB_a_dSPS" />
            <DO name="Rem" type="ABB_v1_dSPS" />
            <DO name="LocSwPos" type="ABB_v1_dINS" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_VSGGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="DPCSO" type="ABB_d_dDPC" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_SPGGIO_#LIB1" lnClass="GGIO">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Ind" type="ABB_c_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_DPGGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="DPCSO" type="ABB_b_dDPC" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_DARREC" lnClass="RREC">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="OpCntRs" type="ABB_d_dINC" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="AutoRecSt" type="ABB_d_dINS" />
            <DO name="OpOpn" type="ABB_b_dACT" />
            <DO name="OpCnt1" type="ABB_j_dINS" />
            <DO name="OpCnt2" type="ABB_j_dINS" />
            <DO name="OpCnt3" type="ABB_j_dINS" />
            <DO name="OpCnt4" type="ABB_j_dINS" />
            <DO name="OpCnt5" type="ABB_j_dINS" />
            <DO name="LO" type="ABB_v1_dSPS" />
            <DO name="SucRec" type="ABB_v1_dSPS" />
            <DO name="UnsRec" type="ABB_v1_dSPS" />
            <DO name="UnsCBCls" type="ABB_v1_dSPS" />
            <DO name="RdyRec" type="ABB_v1_dSPS" />
            <DO name="ActRec" type="ABB_v1_dSPS" />
            <DO name="PrgRec" type="ABB_v1_dSPS" />
            <DO name="PrgRec1" type="ABB_v1_dSPS" />
            <DO name="PrgRec2" type="ABB_v1_dSPS" />
            <DO name="PrgRec3" type="ABB_v1_dSPS" />
            <DO name="PrgRec4" type="ABB_v1_dSPS" />
            <DO name="PrgRec5" type="ABB_v1_dSPS" />
            <DO name="PrgDsr" type="ABB_v1_dSPS" />
            <DO name="PrgCutOut" type="ABB_v1_dSPS" />
            <DO name="FrqOpAlm" type="ABB_v1_dSPS" />
            <DO name="WtMstr" type="ABB_v1_dSPS" />
            <DO name="ProDsa" type="ABB_v1_dINS" />
            <DO name="FrqOpCnt" type="ABB_v1_dINS" />
            <DO name="RsRec" type="ABB_v1_dSPC" />
            <DO name="RsCnt" type="ABB_v1_dSPC" />
            <DO name="DsaCnt" type="ABB_v1_dSPC" />
            <DO name="CBManCls" type="ABB_v1_dSPS" />
            <DO name="SOF" type="ABB_v1_dSPS" />
            <DO name="ShotPntr" type="ABB_v1_dINS" />
            <DO name="AROn" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_PDNSPTOC" lnClass="PTOC">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_d_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="StrDur" type="ABB_v2_dMV" />
            <DO name="ImbNgA" type="ABB_b_dMV" />
        </LNodeType>
        <LNodeType id="ABBIED600_PHHPTOC_#LIB1" lnClass="PTOC">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_c_dACD" />
            <DO name="Op" type="ABB_a_dACT" transient="true" />
            <DO name="IvdCrv" type="ABB_v1_dSPS" />
            <DO name="StrDur" type="ABB_v2_dMV_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_PHLPTOC_#LIB1" lnClass="PTOC">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_c_dACD" />
            <DO name="Op" type="ABB_a_dACT" transient="true" />
            <DO name="IvdCrv" type="ABB_v1_dSPS" />
            <DO name="StrDur" type="ABB_v2_dMV_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_EFLPTOC_#LIB1" lnClass="PTOC">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_d_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="StrDur" type="ABB_v2_dMV_#LIB1" />
            <DO name="IvdCrv" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_DAPTUF_#LIB1" lnClass="PTUF">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_d_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="BlkV" type="ABB_a_dSPS" />
            <DO name="StrDur" type="ABB_v2_dMV_#LIB1" />
            <DO name="RestLodOp" type="ABB_v2_dACT" />
        </LNodeType>
        <LNodeType id="ABBIED600_TRPPTRC_#LIB1" lnClass="PTRC">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Tr" type="ABB_b_dACT" />
            <DO name="LORs" type="ABB_v1_dSPC_#LIB1" />
            <DO name="ClsLO" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_MVGGIO" lnClass="GGIO">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="AnIn" type="ABB_a_dMV_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_ROVPTOV" lnClass="PTOV">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_d_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="StrDur" type="ABB_v2_dMV" />
        </LNodeType>
        <LNodeType id="ABBIED600_PHPTOV_#LIB1" lnClass="PTOV">
            <DO name="Mod" type="ABB_a_dINC_#LIB2" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_c_dACD" />
            <DO name="Op" type="ABB_a_dACT" transient="true" />
            <DO name="StrDur" type="ABB_v2_dMV_#LIB1" />
            <DO name="VMax" type="ABB_v2_dMV_#LIB1" />
            <DO name="VMaxRat" type="ABB_v2_dMV_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_PHPTUV_#LIB1" lnClass="PTUV">
            <DO name="Mod" type="ABB_a_dINC_#LIB2" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_c_dACD" />
            <DO name="Op" type="ABB_a_dACT" transient="true" />
            <DO name="StrDur" type="ABB_v2_dMV_#LIB1" />
            <DO name="VMin" type="ABB_v2_dMV_#LIB1" />
            <DO name="VMinRat" type="ABB_v2_dMV_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_DAXCBR" lnClass="XCBR">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Loc" type="ABB_a_dSPS" />
            <DO name="OpCnt" type="ABB_b_dINS" />
            <DO name="Pos" type="ABB_c_dDPC" />
            <DO name="BlkOpn" type="ABB_a_dSPC" />
            <DO name="BlkCls" type="ABB_a_dSPC" />
            <DO name="CBOpCap" type="ABB_h_dINS" />
            <DO name="BlkUpd" type="ABB_v1_dSPC" />
        </LNodeType>
        <LNodeType id="ABBIED600_GNRLCSWI" lnClass="CSWI">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Pos" type="ABB_a_dDPC" />
            <DO name="OpOpn" type="ABB_b_dACT" transient="true" />
            <DO name="OpCls" type="ABB_b_dACT" transient="true" />
            <DO name="BlkCmd" type="ABB_v1_dSPC" />
        </LNodeType>
        <LNodeType id="ABBIED600_REV1_SCILO" lnClass="CILO">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="EnaOpn" type="ABB_a_dSPS" />
            <DO name="EnaCls" type="ABB_a_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_DAXSWI" lnClass="XSWI">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Loc" type="ABB_a_dSPS" />
            <DO name="OpCnt" type="ABB_b_dINS" />
            <DO name="Pos" type="ABB_c_dDPC" />
            <DO name="BlkOpn" type="ABB_a_dSPC" />
            <DO name="BlkCls" type="ABB_a_dSPC" />
            <DO name="SwTyp" type="ABB_g_dINS" />
            <DO name="SwOpCap" type="ABB_f_dINS" />
            <DO name="BlkUpd" type="ABB_v1_dSPC" />
        </LNodeType>
        <LNodeType id="ABBIED600_CPHMMXU_#LIB1" lnClass="MMXU">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="A" type="ABB_a_dWYE_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_PWRMMXU_#LIB1" lnClass="MMXU">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="TotW" type="ABB_a_dMV_#LIB1" />
            <DO name="TotVAr" type="ABB_a_dMV_#LIB1" />
            <DO name="TotVA" type="ABB_a_dMV_#LIB1" />
            <DO name="TotPF" type="ABB_a_dMV_#LIB1" />
            <DO name="Hz" type="ABB_a_dMV_#LIB1" />
            <DO name="ALd" type="ABB_v1_dSPS" />
            <DO name="ALg" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_RESCMMXU_#LIB1" lnClass="MMXU">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="A" type="ABB_d_dWYE_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_VPHMMXU_#LIB1" lnClass="MMXU">
            <DO name="Mod" type="ABB_a_dINC_#LIB2" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="PhV" type="ABB_a_dWYE_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_VPPMMXU_#LIB1" lnClass="MMXU">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="PPV" type="ABB_a_dDEL_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_VSMSQI_#LIB1" lnClass="MSQI">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="SeqV" type="ABB_c_dSEQ_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_CSMSQI_#LIB1" lnClass="MSQI">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="SeqA" type="ABB_c_dSEQ_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_RSY2LLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
            <DO name="Bus1Sel" type="ABB_v1_dSPS" />
            <DO name="Bus2Sel" type="ABB_v1_dSPS" />
            <DO name="Lin1Sel" type="ABB_v1_dSPS" />
            <DO name="Lin2Sel" type="ABB_v1_dSPS" />
            <DO name="SelFuFail" type="ABB_v1_dSPS" />
            <DO name="TestEnOK" type="ABB_v1_dSPS" />
            <DO name="VInBnd" type="ABB_v1_dSPS" />
            <DO name="VInd" type="ABB_a_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_AUT2RSYN" lnClass="RSYN">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Rel" type="ABB_a_dSPS" />
            <DO name="VInd" type="ABB_a_dSPS" />
            <DO name="AngInd" type="ABB_a_dSPS" />
            <DO name="HzInd" type="ABB_a_dSPS" />
            <DO name="DifVClc" type="ABB_b_dMV" />
            <DO name="DifHzClc" type="ABB_b_dMV" />
            <DO name="DifAngClc" type="ABB_b_dMV" />
            <DO name="TestSCOK" type="ABB_v1_dSPS" />
            <DO name="EnOK" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_MAN2RSYN" lnClass="RSYN">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Rel" type="ABB_a_dSPS" />
            <DO name="VInd" type="ABB_a_dSPS" />
            <DO name="AngInd" type="ABB_a_dSPS" />
            <DO name="HzInd" type="ABB_a_dSPS" />
            <DO name="EnOK" type="ABB_v1_dSPS" />
            <DO name="TestSCOK" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_SYN1RSYN" lnClass="RSYN">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Rel" type="ABB_a_dSPS" />
            <DO name="VInd" type="ABB_a_dSPS" />
            <DO name="HzInd" type="ABB_a_dSPS" />
            <DO name="FailSyn" type="ABB_v1_dSPS" />
            <DO name="TestSynOK" type="ABB_v1_dSPS" />
            <DO name="HzRCInd" type="ABB_v1_dSPS" />
            <DO name="SynWait" type="ABB_v1_dSPS" />
            <DO name="HzInBnd" type="ABB_v1_dSPS" />
        </LNodeType>
        <LNodeType id="ABBIED600_PHBLLN0_#LIB1" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
        </LNodeType>
        <LNodeType id="ABBIED600_DPHPTOC_#LIB1" lnClass="PTOC">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_c_dACD" />
            <DO name="Op" type="ABB_a_dACT" transient="true" />
            <DO name="IvdCrv" type="ABB_v1_dSPS" />
            <DO name="StrDur" type="ABB_v2_dMV_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_DPHRDIR" lnClass="RDIR">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Dir" type="ABB_a_dACD" />
        </LNodeType>
        <LNodeType id="ABBIED600_DEFLLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
        </LNodeType>
        <LNodeType id="ABBIED600_DEFRDIR" lnClass="RDIR">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Dir" type="ABB_b_dACD" />
            <DO name="OpAEF" type="ABB_v2_dMV" />
            <DO name="OpPolAng" type="ABB_v2_dMV" />
            <DO name="OpChrAng" type="ABB_v2_dMV" />
        </LNodeType>
        <LNodeType id="ABBIED600_DEFPTOC" lnClass="PTOC">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Str" type="ABB_d_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="IvdCrv" type="ABB_v1_dSPS" />
            <DO name="StrDur" type="ABB_v2_dMV" />
        </LNodeType>
        <LNodeType id="ABBIED600_RSLLN0" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
            <DO name="Rs" type="ABB_v1_dSPC" />
        </LNodeType>
        <LNodeType id="ABBIED600_F1MSTA" lnClass="MSTA">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="FltLoop" type="ABB_e_dINS" />
            <DO name="FltR" type="ABB_v2_dMV" />
            <DO name="FltLoopR" type="ABB_v2_dMV" />
            <DO name="FltLoopX" type="ABB_v2_dMV" />
            <DO name="FltDiskm" type="ABB_b_dMV" />
            <DO name="PhGndCapac" type="ABB_v2_dMV" />
            <DO name="EqDisLod" type="ABB_v2_dMV" />
            <DO name="RatFltALod" type="ABB_v2_dMV" />
            <DO name="FltDisVald" type="ABB_v1_dINS" />
            <DO name="Alm" type="ABB_a_dSPS" />
            <DO name="VPreFltPhA" type="ABB_v2_dMV" />
            <DO name="VPreFltPhB" type="ABB_v2_dMV" />
            <DO name="VPreFltPhC" type="ABB_v2_dMV" />
            <DO name="APreFltPhA" type="ABB_v2_dMV" />
            <DO name="APreFltPhB" type="ABB_v2_dMV" />
            <DO name="APreFltPhC" type="ABB_v2_dMV" />
            <DO name="VFltPhA" type="ABB_v2_dMV" />
            <DO name="VFltPhB" type="ABB_v2_dMV" />
            <DO name="VFltPhC" type="ABB_v2_dMV" />
            <DO name="AFltPhA" type="ABB_v2_dMV" />
            <DO name="AFltPhB" type="ABB_v2_dMV" />
            <DO name="AFltPhC" type="ABB_v2_dMV" />
        </LNodeType>
        <LNodeType id="ABBIED600_SCEFRFLO" lnClass="RFLO">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="FltZ" type="ABB_c_dCMV" />
            <DO name="FltDiskm" type="ABB_c_dMV" />
            <DO name="FltLoop" type="ABB_e_dINS" />
            <DO name="FltAlm" type="ABB_v1_dSPS" />
            <DO name="TrgSt" type="ABB_v1_dSPS" />
            <DO name="FltLoopR" type="ABB_v2_dMV" />
            <DO name="FltLoopX" type="ABB_v2_dMV" />
            <DO name="PhGndCapac" type="ABB_v2_dMV" />
            <DO name="RatFltALod" type="ABB_v2_dMV" />
            <DO name="FltDisVald" type="ABB_v1_dINS" />
            <DO name="EqDisLod" type="ABB_v2_dMV" />
        </LNodeType>
        <LNodeType id="ABBIED600_FMSTA" lnClass="MSTA">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="Alm" type="ABB_a_dSPS" />
            <DO name="FltLoop" type="ABB_e_dINS" />
            <DO name="FltDisVald" type="ABB_v1_dINS" />
            <DO name="FltR" type="ABB_v2_dMV" />
            <DO name="FltLoopR" type="ABB_v2_dMV" />
            <DO name="FltLoopX" type="ABB_v2_dMV" />
            <DO name="FltDiskm" type="ABB_b_dMV" />
            <DO name="PhGndCapac" type="ABB_v2_dMV" />
            <DO name="EqDisLod" type="ABB_v2_dMV" />
            <DO name="RatFltALod" type="ABB_v2_dMV" />
            <DO name="VPreFltPhA" type="ABB_v2_dMV" transient="true" />
            <DO name="VPreFltPhB" type="ABB_v2_dMV" transient="true" />
            <DO name="VPreFltPhC" type="ABB_v2_dMV" transient="true" />
            <DO name="APreFltPhA" type="ABB_v2_dMV" transient="true" />
            <DO name="APreFltPhB" type="ABB_v2_dMV" transient="true" />
            <DO name="VFltPhA" type="ABB_v2_dMV" transient="true" />
            <DO name="VFltPhB" type="ABB_v2_dMV" transient="true" />
            <DO name="VFltPhC" type="ABB_v2_dMV" transient="true" />
            <DO name="AFltPhA" type="ABB_v2_dMV" transient="true" />
            <DO name="AFltPhB" type="ABB_v2_dMV" transient="true" />
            <DO name="AFltPhC" type="ABB_v2_dMV" transient="true" />
            <DO name="APreFltPhC" type="ABB_v2_dMV" transient="true" />
        </LNodeType>
        <LNodeType id="ABBIED600_EFPADM" lnClass="PADM">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_e_dLPL" />
            <DO name="Str" type="ABB_d_dACD" />
            <DO name="Op" type="ABB_b_dACT" />
            <DO name="StrDur" type="ABB_b_dMV" />
            <DO name="Cond" type="ABB_b_dMV" />
            <DO name="Sus" type="ABB_b_dMV" />
            <DO name="IvdChrLin" type="ABB_b_dINS" />
        </LNodeType>
        <LNodeType id="ABBIED600_EAD1MSTA" lnClass="MSTA">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_d_dLPL" />
            <DO name="Cond" type="ABB_v2_dMV" />
            <DO name="Sus" type="ABB_v2_dMV" />
            <DO name="APreFlt" type="ABB_v5_dWYE" />
            <DO name="PhVPreFlt" type="ABB_v5_dWYE" />
            <DO name="AFlt" type="ABB_v5_dWYE" />
            <DO name="PhVFlt" type="ABB_v5_dWYE" />
            <DO name="Dir" type="ABB_b_dACD" />
            <DO name="StrDur" type="ABB_v2_dMV" />
        </LNodeType>
        <LNodeType id="ABBIED600_EADMSTA" lnClass="MSTA">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_d_dLPL" />
            <DO name="Cond" type="ABB_v2_dMV" />
            <DO name="Sus" type="ABB_v2_dMV" />
            <DO name="APreFlt" type="ABB_v5_dWYE" />
            <DO name="PhVPreFlt" type="ABB_v5_dWYE" />
            <DO name="AFlt" type="ABB_v5_dWYE" />
            <DO name="PhVFlt" type="ABB_v5_dWYE" />
            <DO name="Dir" type="ABB_b_dACD" />
            <DO name="StrDur" type="ABB_v2_dMV" />
        </LNodeType>
        <LNodeType id="ABBIED600_DPPDOP" lnClass="PDOP">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_d_dLPL" />
            <DO name="Str" type="ABB_d_dACD" />
            <DO name="Op" type="ABB_b_dACT" transient="true" />
            <DO name="StrDur" type="ABB_v2_dMV_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_DPMMXU" lnClass="MMXU">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_d_dLPL" />
            <DO name="TotW" type="ABB_b_dMV_#LIB1" />
            <DO name="TotVAr" type="ABB_b_dMV_#LIB1" />
            <DO name="TotVA" type="ABB_b_dMV_#LIB1" />
            <DO name="TotPFAng" type="ABB_v2_dMV_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_GNRLLLN0_#LIB1" lnClass="LLN0">
            <DO name="Mod" type="ABB_a_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_ln0_dLPL" />
        </LNodeType>
        <LNodeType id="ABBIED600_RESVMMXU_#LIB1" lnClass="MMXU">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="PhV" type="ABB_d_dWYE_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBIED600_VRESMMXU_#LIB1" lnClass="MMXU">
            <DO name="Mod" type="ABB_c_dINC" />
            <DO name="Beh" type="ABB_a_dINS" />
            <DO name="Health" type="ABB_c_dINS" />
            <DO name="NamPlt" type="ABB_a_dLPL" />
            <DO name="PhV" type="ABB_d_dWYE_#LIB1" />
        </LNodeType>
        <LNodeType id="ABBOPC_IHMI_Ed1" lnClass="IHMI">
            <DO name="Mod" type="ABBOPC_Mod_Ed1" />
            <DO name="Beh" type="ABBOPC_Beh_Ed1" />
            <DO name="Health" type="ABBOPC_Health_Ed1" />
            <DO name="NamPlt" type="ABBOPC_LPL_Ed1" />
        </LNodeType>
        <DOType id="ABB_a_dINC_#LIB4" cdc="INC">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" count="0" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" count="0" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" count="0" type="Beh" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" count="0" type="Health" fc="ST" dchg="true">
                <Val>Ok</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_ln0_dLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>IED600</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC" />
            <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" count="0" fc="EX">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dDPL" cdc="DPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" sAddr="-1,-1,-1" count="0" fc="DC" />
            <DA name="serNum" bType="VisString255" sAddr="-1,-1,-1" count="0" fc="DC" />
            <DA name="model" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>IED600</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Notification/alarm</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dINC" cdc="INC">
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_cOper_#LIB1" fc="CO" />
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" count="0" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" count="0" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>IED600</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC" />
        </DOType>
        <DOType id="ABB_d_dSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Notification/alarm</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dINS" cdc="INS">
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v2_dSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Notification/alarm</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" count="0" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dINC_#LIB2" cdc="INC">
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_cOper_#LIB1" fc="CO" />
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" count="0" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" count="0" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>IED600</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC" />
            <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC" />
            <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" count="0" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v1_dSPC_#LIB1" cdc="SPC">
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_bOper_#LIB1" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" count="0" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Notification</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" count="0" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Notification/alarm</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v1_dSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Notification/alarm</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" count="0" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v1_dINS" cdc="INS">
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" count="0" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_d_dDPC" cdc="DPC">
            <DA name="SBOw" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aSBOw" fc="CO" />
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aOper" fc="CO" />
            <DA name="Cancel" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aCancel" fc="CO" />
            <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="stSeld" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" count="0" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="sboTimeout" bType="INT32U" sAddr="-1,-1,-1" count="0" fc="CF">
                <Val>30000</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Position</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dSPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Notification/alarm</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dDPC" cdc="DPC">
            <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" count="0" type="ctlModel" fc="CF">
                <Val>status-only</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Position</Val>
            </DA>
        </DOType>
        <DOType id="ABB_d_dINC" cdc="INC">
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="ctlModel" bType="Enum" sAddr="-1,-1,-1" count="0" type="ctlModel" fc="CF">
                <Val>status-only</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dACT" cdc="ACT">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Operate</Val>
            </DA>
        </DOType>
        <DOType id="ABB_d_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" count="0" type="AutoRecSt" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_j_dINS" cdc="INS">
            <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Integer</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v1_dSPC" cdc="SPC">
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_bOper" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" count="0" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Notification</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" count="0" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_d_dACD" cdc="ACD">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" count="0" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Start</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v2_dMV" cdc="MV">
            <DA name="mag" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="MX" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Measurand</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" count="0" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dMV" cdc="MV">
            <DA name="mag" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="MX" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dACD" cdc="ACD">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" count="0" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" count="0" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" count="0" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" count="0" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Start</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dACT" cdc="ACT">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Operate</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v2_dMV_#LIB1" cdc="MV">
            <DA name="mag" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="MX" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Measurand</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" count="0" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_v2_dACT" cdc="ACT">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Operate</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" count="0" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dMV_#LIB1" cdc="MV">
            <DA name="mag" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" count="0" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aAnalogueValue" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" count="0" fc="CF" />
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" count="0" fc="CF" />
            <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_bRangeC_#LIB1" fc="CF" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dDPC" cdc="DPC">
            <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" count="0" fc="SV">
                <Val>0</Val>
            </DA>
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" count="0" type="ctlModel" fc="CF">
                <Val>status-only</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Position</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dSPC" cdc="SPC">
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_bOper" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" count="0" type="ctlModel" fc="CF">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Boolean notification/alarm</Val>
            </DA>
        </DOType>
        <DOType id="ABB_h_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" count="0" type="CBOpCap" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dDPC" cdc="DPC">
            <DA name="SBOw" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aSBOw" fc="CO" />
            <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aOper" fc="CO" />
            <DA name="Cancel" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aCancel" fc="CO" />
            <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="stSeld" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" count="0" fc="SV">
                <Val>0</Val>
            </DA>
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" count="0" type="ctlModel" fc="CF">
                <Val>sbo-with-enhanced-security</Val>
            </DA>
            <DA name="sboTimeout" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" count="0" fc="CF">
                <Val>30000</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Position</Val>
            </DA>
        </DOType>
        <DOType id="ABB_g_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" count="0" type="SwTyp" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_f_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" count="0" type="SwOpCap" fc="ST" dchg="true">
                <Val>None</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aWYECMV_#LIB1" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aVector_#LIB1" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" count="0" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aVector_#LIB1" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" count="0" fc="CF" />
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" count="0" fc="CF" />
            <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_bRangeC_#LIB1" fc="CF" />
        </DOType>
        <DOType id="ABB_a_dWYE_#LIB1" cdc="WYE">
            <SDO name="phsA" type="ABB_aWYECMV_#LIB1" />
            <SDO name="phsB" type="ABB_aWYECMV_#LIB1" />
            <SDO name="phsC" type="ABB_aWYECMV_#LIB1" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_d_dWYE_#LIB1" cdc="WYE">
            <SDO name="res" type="ABB_aWYECMV_#LIB1" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aDELCMV_#LIB1" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aVector_#LIB1" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" count="0" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aVector_#LIB1" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" count="0" fc="CF" />
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" count="0" fc="CF" />
            <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_bRangeC_#LIB1" fc="CF" />
        </DOType>
        <DOType id="ABB_a_dDEL_#LIB1" cdc="DEL">
            <SDO name="phsAB" type="ABB_aDELCMV_#LIB1" />
            <SDO name="phsBC" type="ABB_aDELCMV_#LIB1" />
            <SDO name="phsCA" type="ABB_aDELCMV_#LIB1" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_aSEQCMV_#LIB1" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aVector_#LIB1" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" count="0" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="SV">
                <Val>false</Val>
            </DA>
            <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aVector_#LIB1" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" count="0" fc="SV">
                <Val>0</Val>
            </DA>
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" count="0" fc="CF">
                <Val>0</Val>
            </DA>
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" count="0" fc="CF">
                <Val>0</Val>
            </DA>
            <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_cRangeC_#LIB1" fc="CF" />
        </DOType>
        <DOType id="ABB_bSEQCMV_#LIB1" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_bVector_#LIB1" fc="MX" dchg="true" />
            <DA name="range" bType="Enum" sAddr="-1,-1,-1" count="0" type="range" fc="MX" dchg="true">
                <Val>normal</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="SV">
                <Val>false</Val>
            </DA>
            <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_bVector_#LIB1" fc="SV" />
            <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" count="0" fc="SV" />
            <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" count="0" fc="SV">
                <Val>0</Val>
            </DA>
            <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" count="0" fc="CF">
                <Val>0</Val>
            </DA>
            <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" count="0" fc="CF">
                <Val>0</Val>
            </DA>
            <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_eRangeC_#LIB1" fc="CF" />
        </DOType>
        <DOType id="ABB_c_dSEQ_#LIB1" cdc="SEQ">
            <SDO name="c1" type="ABB_aSEQCMV_#LIB1" />
            <SDO name="c2" type="ABB_aSEQCMV_#LIB1" />
            <SDO name="c3" type="ABB_bSEQCMV_#LIB1" />
            <DA name="seqT" bType="Enum" sAddr="-1,-1,-1" count="0" type="seqT" fc="MX">
                <Val>pos-neg-zero</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Sequence</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dINC" cdc="INC">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" count="0" type="Mod" fc="ST" dchg="true">
                <Val>on</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" count="0" type="ctlModel" fc="CF">
                <Val>status-only</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Integer/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_a_dACD" cdc="ACD">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" count="0" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" count="0" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" count="0" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true" />
            <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" count="0" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Start</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dACD" cdc="ACD">
            <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" fc="ST" dchg="true">
                <Val>false</Val>
            </DA>
            <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" count="0" type="dir" fc="ST" dchg="true">
                <Val>unknown</Val>
            </DA>
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Start</Val>
            </DA>
        </DOType>
        <DOType id="ABB_e_dINS" cdc="INS">
            <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" count="0" type="FltLoop" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="ST" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Interger/enum</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dCMV" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aVector_#LIB1" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="MX" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_c_dMV" cdc="MV">
            <DA name="mag" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="MX" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABB_e_dLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>IED600</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC" />
            <DA name="lnNs" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_d_dLPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>IED600</Val>
            </DA>
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC" />
        </DOType>
        <DOType id="ABB_cWYECMV" cdc="CMV">
            <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_cVector" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="MX" />
        </DOType>
        <DOType id="ABB_v5_dWYE" cdc="WYE">
            <SDO name="res" type="ABB_cWYECMV" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Measurand</Val>
            </DA>
            <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" count="0" fc="EX">
                <Val>$</Val>
            </DA>
        </DOType>
        <DOType id="ABB_b_dMV_#LIB1" cdc="MV">
            <DA name="mag" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aAnalogueValue" fc="MX" dchg="true" />
            <DA name="q" bType="Quality" sAddr="-1,-1,-1" count="0" fc="MX" qchg="true" />
            <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" count="0" fc="MX" />
            <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" count="0" fc="DC">
                <Val>Measurand</Val>
            </DA>
        </DOType>
        <DOType id="ABBOPC_Mod_Ed1" cdc="INC">
            <DA name="stVal" bType="Enum" count="0" type="BehaviourModeKind" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" count="0" fc="ST" />
            <DA name="ctlModel" bType="Enum" valKind="RO" count="0" type="ABBOPC_CtlModelKind_StatusOnly" fc="CF">
                <Val>status-only</Val>
            </DA>
        </DOType>
        <DOType id="ABBOPC_Beh_Ed1" cdc="INS">
            <DA name="stVal" bType="Enum" count="0" type="BehaviourModeKind" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" count="0" fc="ST" />
        </DOType>
        <DOType id="ABBOPC_Health_Ed1" cdc="INS">
            <DA name="stVal" bType="Enum" count="0" type="HealthKind" fc="ST" dchg="true" />
            <DA name="q" bType="Quality" count="0" fc="ST" qchg="true" />
            <DA name="t" bType="Timestamp" count="0" fc="ST" />
        </DOType>
        <DOType id="ABBOPC_LPL_Ed1" cdc="LPL">
            <DA name="vendor" bType="VisString255" valKind="RO" count="0" fc="DC">
                <Val>ABB</Val>
            </DA>
            <DA name="swRev" bType="VisString255" valKind="RO" count="0" fc="DC" />
            <DA name="d" bType="VisString255" valKind="RO" count="0" fc="DC">
                <Val>IEC 61850 OPC server</Val>
            </DA>
            <DA name="lnNs" bType="VisString255" valKind="RO" count="0" fc="EX">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DAType id="ABB_bOperOrigin">
            <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" count="0" type="orCategory" />
            <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" count="0" />
        </DAType>
        <DAType id="ABB_cOper_#LIB1">
            <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" count="0" type="Mod" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_bOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" count="0" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" count="0" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" count="0" />
        </DAType>
        <DAType id="ABB_aOperOrigin">
            <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" count="0" type="orCategory" />
            <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" count="0" />
        </DAType>
        <DAType id="ABB_bOper_#LIB1">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" count="0" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" count="0" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" count="0" />
        </DAType>
        <DAType id="ABB_aSBOwOrigin">
            <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" count="0" type="orCategory" />
            <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" count="0" />
        </DAType>
        <DAType id="ABB_aSBOw">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aSBOwOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" count="0" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" count="0" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" count="0" />
        </DAType>
        <DAType id="ABB_aOper">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" count="0" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" count="0" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" count="0" />
        </DAType>
        <DAType id="ABB_aCancelOrigin">
            <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" count="0" type="orCategory" />
            <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" count="0" />
        </DAType>
        <DAType id="ABB_aCancel">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aCancelOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" count="0" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" count="0" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" />
        </DAType>
        <DAType id="ABB_bOper">
            <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" />
            <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aOperOrigin" />
            <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" count="0" />
            <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" count="0" />
            <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" count="0" />
            <BDA name="Check" bType="Check" sAddr="-1,-1,-1" count="0" />
        </DAType>
        <DAType id="ABB_aAnalogueValue">
            <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" count="0" />
        </DAType>
        <DAType id="ABB_eAnalogueValue">
            <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" count="0" />
        </DAType>
        <DAType id="ABB_bRangeC_#LIB1">
            <BDA name="hhLim" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_eAnalogueValue" />
            <BDA name="hLim" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_eAnalogueValue" />
            <BDA name="lLim" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_eAnalogueValue" />
            <BDA name="llLim" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_eAnalogueValue" />
            <BDA name="min" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_eAnalogueValue" />
            <BDA name="max" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_eAnalogueValue" />
        </DAType>
        <DAType id="ABB_aVector_#LIB1">
            <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aAnalogueValue" />
        </DAType>
        <DAType id="ABB_cRangeC_#LIB1">
            <BDA name="hhLim" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_eAnalogueValue" />
            <BDA name="hLim" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_eAnalogueValue" />
            <BDA name="lLim" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_eAnalogueValue" />
            <BDA name="llLim" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_eAnalogueValue" />
            <BDA name="min" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_eAnalogueValue" />
            <BDA name="max" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_eAnalogueValue" />
        </DAType>
        <DAType id="ABB_bAnalogueValue">
            <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" count="0">
                <Val>0</Val>
            </BDA>
        </DAType>
        <DAType id="ABB_bVector_#LIB1">
            <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_bAnalogueValue" />
        </DAType>
        <DAType id="ABB_cAnalogueValue">
            <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" count="0">
                <Val>1</Val>
            </BDA>
        </DAType>
        <DAType id="ABB_dAnalogueValue">
            <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" count="0">
                <Val>-1</Val>
            </BDA>
        </DAType>
        <DAType id="ABB_eRangeC_#LIB1">
            <BDA name="hhLim" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_cAnalogueValue" />
            <BDA name="hLim" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_cAnalogueValue" />
            <BDA name="lLim" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_dAnalogueValue" />
            <BDA name="llLim" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_dAnalogueValue" />
            <BDA name="min" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_dAnalogueValue" />
            <BDA name="max" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_cAnalogueValue" />
        </DAType>
        <DAType id="ABB_cVector">
            <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aAnalogueValue" />
            <BDA name="ang" bType="Struct" sAddr="-1,-1,-1" count="0" type="ABB_aAnalogueValue" />
        </DAType>
        <EnumType id="Mod">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="ctlModel">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
            <EnumVal ord="2">sbo-with-normal-security</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
            <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="Beh">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="Health">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="orCategory">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="AutoRecSt">
            <EnumVal ord="1">Ready</EnumVal>
            <EnumVal ord="2">InProgress</EnumVal>
            <EnumVal ord="3">Successful</EnumVal>
        </EnumType>
        <EnumType id="dir">
            <EnumVal ord="0">unknown</EnumVal>
            <EnumVal ord="1">forward</EnumVal>
            <EnumVal ord="2">backward</EnumVal>
            <EnumVal ord="3">both</EnumVal>
        </EnumType>
        <EnumType id="range">
            <EnumVal ord="0">normal</EnumVal>
            <EnumVal ord="1">high</EnumVal>
            <EnumVal ord="2">low</EnumVal>
            <EnumVal ord="3">high-high</EnumVal>
            <EnumVal ord="4">low-low</EnumVal>
        </EnumType>
        <EnumType id="CBOpCap">
            <EnumVal ord="1">None</EnumVal>
            <EnumVal ord="2">Open</EnumVal>
            <EnumVal ord="3">Close-Open</EnumVal>
            <EnumVal ord="4">Open-Close-Open</EnumVal>
            <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
        </EnumType>
        <EnumType id="SwTyp">
            <EnumVal ord="1">Load Break</EnumVal>
            <EnumVal ord="2">Disconnector</EnumVal>
            <EnumVal ord="3">Earthing Switch</EnumVal>
            <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
        </EnumType>
        <EnumType id="SwOpCap">
            <EnumVal ord="1">None</EnumVal>
            <EnumVal ord="2">Open</EnumVal>
            <EnumVal ord="3">Close</EnumVal>
            <EnumVal ord="4">Open and Close</EnumVal>
        </EnumType>
        <EnumType id="seqT">
            <EnumVal ord="0">pos-neg-zero</EnumVal>
            <EnumVal ord="1">dir-quad-zero</EnumVal>
        </EnumType>
        <EnumType id="FltLoop">
            <EnumVal ord="1">PhaseAtoGround</EnumVal>
            <EnumVal ord="2">PhaseBtoGround</EnumVal>
            <EnumVal ord="3">PhaseCtoGround</EnumVal>
            <EnumVal ord="4">PhaseAtoB</EnumVal>
            <EnumVal ord="5">PhaseBtoC</EnumVal>
            <EnumVal ord="6">PhaseCtoA</EnumVal>
            <EnumVal ord="7">Others</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="ABBOPC_CtlModelKind_StatusOnly">
            <EnumVal ord="0">status-only</EnumVal>
        </EnumType>
        <EnumType id="HealthKind">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
